# OpenUnit - Modbus TCP register map

Generated by `npm run docs:map` from `src/maps/*.js`. Do not edit by hand.

* Addresses are **zero-based protocol addresses**; the Modicon reference (e.g. 40001) is given for tools that expect it.
* `f32` = IEEE-754 float, `u32` = unsigned 32-bit; both use two registers, **high word first** (ABCD).
* Unit identifier: 1 (0 and 255 are also accepted).

## Nodes

| Node | Endpoint | Description | Reads from | Writes to |
|---|---|---|---|---|
| PLANT | 127.0.0.1:5020 | Process Simulator / Field I/O | - | - |
| CCS | 127.0.0.1:5021 | Unit Coordinated Control | PLANT, DEH, CMB, FWC, BMS | PLANT, CMB, DEH, STC |
| BMS | 127.0.0.1:5022 | Burner Management System | PLANT, DEH | PLANT |
| CMB | 127.0.0.1:5023 | Combustion & Draft Control | PLANT, BMS | PLANT |
| FWC | 127.0.0.1:5024 | Feedwater & Condensate Control | PLANT, BMS, DEH | PLANT |
| STC | 127.0.0.1:5025 | Steam Temperature Control | PLANT, BMS, DEH | PLANT |
| DEH | 127.0.0.1:5026 | Turbine Control & Protection (DEH) | PLANT, BMS, GEN | PLANT |
| GEN | 127.0.0.1:5027 | Generator, Excitation & Synchronizing | PLANT, DEH | PLANT, DEH |
| BOP | 127.0.0.1:5028 | Balance of Plant / Turbine Auxiliaries | PLANT, DEH | PLANT |

## PLANT - Process Simulator / Field I/O

Endpoint `127.0.0.1:5020`. Sizes: CO 68, DI 75, HR 66, IR 463.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `SIM_TIME_MS` | u32 | ms | Simulation clock | PLANT |
| 2 | 30003 | `SIM_SPEED_ACT` | f32 | x | Actual simulation speed | PLANT |
| 4 | 30005 | `IC_ACTIVE` | u16 |  | Loaded initial condition | PLANT |
| 5 | 30006 | `IC_SEQ` | u16 |  | IC load sequence counter | PLANT |
| 6 | 30007 | `SNAP_SEQ` | u16 |  | Snapshot sequence counter | PLANT |
| 7 | 30008 | `SNAP_SLOT` | u16 |  | Last snapshot slot | PLANT |
| 8 | 30009 | `HEARTBEAT` | u16 |  | Plant heartbeat | PLANT |
| 9 | 30010 | `DRUM_PRESS` | f32 | bar | Drum pressure | PLANT |
| 11 | 30012 | `DRUM_LVL_A` | f32 | mm | Drum level transmitter A | PLANT |
| 13 | 30014 | `DRUM_LVL_B` | f32 | mm | Drum level transmitter B | PLANT |
| 15 | 30016 | `DRUM_LVL_C` | f32 | mm | Drum level transmitter C | PLANT |
| 17 | 30018 | `DRUM_TEMP` | f32 | degC | Drum saturation temperature | PLANT |
| 19 | 30020 | `DRUM_METAL_DT` | f32 | K | Drum top/bottom metal temperature difference | PLANT |
| 21 | 30022 | `FW_FLOW` | f32 | t/h | Feedwater flow to economizer | PLANT |
| 23 | 30024 | `FW_TEMP` | f32 | degC | Feedwater temperature (HPH outlet) | PLANT |
| 25 | 30026 | `FW_HDR_PRESS` | f32 | bar | BFP discharge header pressure | PLANT |
| 27 | 30028 | `ECO_OUT_TEMP` | f32 | degC | Economizer outlet water temperature | PLANT |
| 29 | 30030 | `STEAM_FLOW` | f32 | t/h | Main steam flow | PLANT |
| 31 | 30032 | `MS_PRESS` | f32 | bar | Main steam (throttle) pressure | PLANT |
| 33 | 30034 | `MS_TEMP` | f32 | degC | Main steam temperature | PLANT |
| 35 | 30036 | `SH1_OUT_TEMP` | f32 | degC | Primary SH outlet temperature (before DSH) | PLANT |
| 37 | 30038 | `DSH_OUT_TEMP` | f32 | degC | Desuperheater outlet temperature | PLANT |
| 39 | 30040 | `SH_SPRAY_FLOW` | f32 | t/h | SH attemperator spray flow | PLANT |
| 41 | 30042 | `SH_METAL_TEMP` | f32 | degC | Final SH tube metal temperature | PLANT |
| 43 | 30044 | `CRH_PRESS` | f32 | bar | Cold reheat pressure | PLANT |
| 45 | 30046 | `CRH_TEMP` | f32 | degC | Cold reheat temperature | PLANT |
| 47 | 30048 | `HRH_PRESS` | f32 | bar | Hot reheat pressure | PLANT |
| 49 | 30050 | `HRH_TEMP` | f32 | degC | Hot reheat temperature | PLANT |
| 51 | 30052 | `RH_SPRAY_FLOW` | f32 | t/h | RH emergency spray flow | PLANT |
| 53 | 30054 | `RH_METAL_TEMP` | f32 | degC | Reheater tube metal temperature | PLANT |
| 55 | 30056 | `HPB_POS` | f32 | % | HP bypass valve position | PLANT |
| 57 | 30058 | `HPB_FLOW` | f32 | t/h | HP bypass steam flow | PLANT |
| 59 | 30060 | `HPB_OUT_TEMP` | f32 | degC | HP bypass outlet temperature | PLANT |
| 61 | 30062 | `LPB_POS` | f32 | % | LP bypass valve position | PLANT |
| 63 | 30064 | `LPB_FLOW` | f32 | t/h | LP bypass steam flow | PLANT |
| 65 | 30066 | `VENT_FLOW` | f32 | t/h | SH start-up vent flow | PLANT |
| 67 | 30068 | `SAFETY_FLOW` | f32 | t/h | Safety valve discharge flow | PLANT |
| 69 | 30070 | `BLOWDOWN_FLOW` | f32 | t/h | Blowdown flow (EBD + CBD) | PLANT |
| 71 | 30072 | `FURN_PRESS_A` | f32 | mbar | Furnace pressure A | PLANT |
| 73 | 30074 | `FURN_PRESS_B` | f32 | mbar | Furnace pressure B | PLANT |
| 75 | 30076 | `FURN_PRESS_C` | f32 | mbar | Furnace pressure C | PLANT |
| 77 | 30078 | `AIR_FLOW` | f32 | t/h | Total combustion air flow | PLANT |
| 79 | 30080 | `FD_A_FLOW` | f32 | t/h | FD fan A air flow | PLANT |
| 81 | 30082 | `FD_B_FLOW` | f32 | t/h | FD fan B air flow | PLANT |
| 83 | 30084 | `FD_A_PITCH_FB` | f32 | % | FD fan A blade pitch | PLANT |
| 85 | 30086 | `FD_B_PITCH_FB` | f32 | % | FD fan B blade pitch | PLANT |
| 87 | 30088 | `ID_A_VANE_FB` | f32 | % | ID fan A inlet vane | PLANT |
| 89 | 30090 | `ID_B_VANE_FB` | f32 | % | ID fan B inlet vane | PLANT |
| 91 | 30092 | `FD_A_AMPS` | f32 | A | FD fan A motor current | PLANT |
| 93 | 30094 | `FD_B_AMPS` | f32 | A | FD fan B motor current | PLANT |
| 95 | 30096 | `ID_A_AMPS` | f32 | A | ID fan A motor current | PLANT |
| 97 | 30098 | `ID_B_AMPS` | f32 | A | ID fan B motor current | PLANT |
| 99 | 30100 | `O2` | f32 | % | Flue gas O2 (economizer outlet) | PLANT |
| 101 | 30102 | `CO` | f32 | ppm | Flue gas CO | PLANT |
| 103 | 30104 | `NOX` | f32 | mg/Nm3 | Flue gas NOx | PLANT |
| 105 | 30106 | `FEGT` | f32 | degC | Furnace exit gas temperature | PLANT |
| 107 | 30108 | `ECO_GAS_OUT_T` | f32 | degC | Economizer outlet gas temperature | PLANT |
| 109 | 30110 | `APH_GAS_OUT_T` | f32 | degC | Air heater gas outlet temperature | PLANT |
| 111 | 30112 | `APH_AIR_OUT_T` | f32 | degC | Air heater hot air temperature | PLANT |
| 113 | 30114 | `GAS_SUPPLY_PRESS` | f32 | bar | Natural gas supply pressure (after PRS) | PLANT |
| 115 | 30116 | `GAS_HDR_PRESS` | f32 | mbar | Burner gas header pressure | PLANT |
| 117 | 30118 | `GAS_FLOW` | f32 | t/h | Total natural gas flow | PLANT |
| 119 | 30120 | `GAS_TEMP` | f32 | degC | Gas temperature (after heater) | PLANT |
| 121 | 30122 | `GFCV_FB` | f32 | % | Gas flow control valve position | PLANT |
| 123 | 30124 | `GAS_A_FLOW` | f32 | t/h | Gas flow elevation A | PLANT |
| 125 | 30126 | `GAS_B_FLOW` | f32 | t/h | Gas flow elevation B | PLANT |
| 127 | 30128 | `GAS_C_FLOW` | f32 | t/h | Gas flow elevation C | PLANT |
| 129 | 30130 | `GAS_D_FLOW` | f32 | t/h | Gas flow elevation D | PLANT |
| 131 | 30132 | `FUEL_HEAT` | f32 | MW | Fuel heat input | PLANT |
| 133 | 30134 | `BOILER_EFF` | f32 | % | Boiler efficiency (calculated) | PLANT |
| 135 | 30136 | `TILT_FB` | f32 | deg | Burner tilt position | PLANT |
| 137 | 30138 | `SH_SPRAY_FB` | f32 | % | SH spray valve position | PLANT |
| 139 | 30140 | `RH_SPRAY_FB` | f32 | % | RH spray valve position | PLANT |
| 141 | 30142 | `FCV_FB` | f32 | % | Feedwater control valve position | PLANT |
| 143 | 30144 | `DA_CV_FB` | f32 | % | Deaerator level control valve position | PLANT |
| 145 | 30146 | `MAKEUP_FB` | f32 | % | Condenser make-up valve position | PLANT |
| 147 | 30148 | `PEG_FB` | f32 | % | Deaerator pegging steam valve position | PLANT |
| 149 | 30150 | `CBD_FB` | f32 | % | Continuous blowdown valve position | PLANT |
| 151 | 30152 | `SPEED_A` | f32 | rpm | Turbine speed probe A | PLANT |
| 153 | 30154 | `SPEED_B` | f32 | rpm | Turbine speed probe B | PLANT |
| 155 | 30156 | `SPEED_C` | f32 | rpm | Turbine speed probe C | PLANT |
| 157 | 30158 | `GV_POS` | f32 | % | HP governor (control) valve position | PLANT |
| 159 | 30160 | `ICV_POS` | f32 | % | Intercept valve position | PLANT |
| 161 | 30162 | `FIRST_STAGE_PRESS` | f32 | bar | HP first stage pressure | PLANT |
| 163 | 30164 | `HP_EXH_TEMP` | f32 | degC | HP exhaust temperature | PLANT |
| 165 | 30166 | `HP_METAL_TEMP` | f32 | degC | HP inner casing metal temperature | PLANT |
| 167 | 30168 | `IP_METAL_TEMP` | f32 | degC | IP inner casing metal temperature | PLANT |
| 169 | 30170 | `CROSS_PRESS` | f32 | bar | IP/LP crossover pressure | PLANT |
| 171 | 30172 | `VIB_1` | f32 | um | Bearing 1 shaft vibration | PLANT |
| 173 | 30174 | `BRG_T_1` | f32 | degC | Bearing 1 metal temperature | PLANT |
| 175 | 30176 | `VIB_2` | f32 | um | Bearing 2 shaft vibration | PLANT |
| 177 | 30178 | `BRG_T_2` | f32 | degC | Bearing 2 metal temperature | PLANT |
| 179 | 30180 | `VIB_3` | f32 | um | Bearing 3 shaft vibration | PLANT |
| 181 | 30182 | `BRG_T_3` | f32 | degC | Bearing 3 metal temperature | PLANT |
| 183 | 30184 | `VIB_4` | f32 | um | Bearing 4 shaft vibration | PLANT |
| 185 | 30186 | `BRG_T_4` | f32 | degC | Bearing 4 metal temperature | PLANT |
| 187 | 30188 | `VIB_5` | f32 | um | Bearing 5 shaft vibration | PLANT |
| 189 | 30190 | `BRG_T_5` | f32 | degC | Bearing 5 metal temperature | PLANT |
| 191 | 30192 | `VIB_6` | f32 | um | Bearing 6 shaft vibration | PLANT |
| 193 | 30194 | `BRG_T_6` | f32 | degC | Bearing 6 metal temperature | PLANT |
| 195 | 30196 | `ECCENTRICITY` | f32 | um | Rotor eccentricity | PLANT |
| 197 | 30198 | `AXIAL_DISP` | f32 | mm | Rotor axial displacement | PLANT |
| 199 | 30200 | `LO_PRESS` | f32 | bar | Lube oil header pressure | PLANT |
| 201 | 30202 | `LO_TEMP` | f32 | degC | Lube oil temperature | PLANT |
| 203 | 30204 | `COND_PRESS` | f32 | mbar | Condenser pressure (abs) | PLANT |
| 205 | 30206 | `LP_HOOD_TEMP` | f32 | degC | LP exhaust hood temperature | PLANT |
| 207 | 30208 | `HW_LVL` | f32 | mm | Hotwell level | PLANT |
| 209 | 30210 | `CEP_FLOW` | f32 | t/h | Condensate flow | PLANT |
| 211 | 30212 | `CEP_PRESS` | f32 | bar | Condensate pump discharge pressure | PLANT |
| 213 | 30214 | `DA_LVL` | f32 | mm | Deaerator storage tank level | PLANT |
| 215 | 30216 | `DA_PRESS` | f32 | bar | Deaerator pressure | PLANT |
| 217 | 30218 | `DA_TEMP` | f32 | degC | Deaerator temperature | PLANT |
| 219 | 30220 | `BFP_A_SPEED` | f32 | rpm | BFP A speed | PLANT |
| 221 | 30222 | `BFP_A_FLOW` | f32 | t/h | BFP A flow | PLANT |
| 223 | 30224 | `BFP_A_AMPS` | f32 | A | BFP A motor current | PLANT |
| 225 | 30226 | `BFP_B_SPEED` | f32 | rpm | BFP B speed | PLANT |
| 227 | 30228 | `BFP_B_FLOW` | f32 | t/h | BFP B flow | PLANT |
| 229 | 30230 | `BFP_B_AMPS` | f32 | A | BFP B motor current | PLANT |
| 231 | 30232 | `BFP_C_SPEED` | f32 | rpm | BFP C speed | PLANT |
| 233 | 30234 | `BFP_C_FLOW` | f32 | t/h | BFP C flow | PLANT |
| 235 | 30236 | `BFP_C_AMPS` | f32 | A | BFP C motor current | PLANT |
| 237 | 30238 | `CW_FLOW` | f32 | t/h | Circulating water flow | PLANT |
| 239 | 30240 | `CW_IN_T` | f32 | degC | CW inlet temperature | PLANT |
| 241 | 30242 | `CW_OUT_T` | f32 | degC | CW outlet temperature | PLANT |
| 243 | 30244 | `GLAND_PRESS` | f32 | mbar | Gland steam header pressure | PLANT |
| 245 | 30246 | `GEN_MW` | f32 | MW | Generator active power | PLANT |
| 247 | 30248 | `GEN_MVAR` | f32 | MVAr | Generator reactive power | PLANT |
| 249 | 30250 | `GEN_KV` | f32 | kV | Generator terminal voltage | PLANT |
| 251 | 30252 | `GEN_KA` | f32 | kA | Generator stator current | PLANT |
| 253 | 30254 | `GEN_FREQ` | f32 | Hz | Generator frequency | PLANT |
| 255 | 30256 | `GEN_PF` | f32 |  | Generator power factor | PLANT |
| 257 | 30258 | `GRID_FREQ` | f32 | Hz | Grid frequency | PLANT |
| 259 | 30260 | `GRID_KV` | f32 | kV | Grid (400 kV bus) voltage | PLANT |
| 261 | 30262 | `SYNC_PHASE` | f32 | deg | Synchroscope phase angle generator vs grid | PLANT |
| 263 | 30264 | `SYNC_SLIP` | f32 | Hz | Slip frequency generator - grid | PLANT |
| 265 | 30266 | `FIELD_AMPS` | f32 | A | Field current | PLANT |
| 267 | 30268 | `FIELD_VOLTS` | f32 | V | Field voltage | PLANT |
| 269 | 30270 | `LOAD_ANGLE` | f32 | deg | Rotor load angle | PLANT |
| 271 | 30272 | `STATOR_TEMP` | f32 | degC | Stator winding temperature | PLANT |
| 273 | 30274 | `ROTOR_TEMP` | f32 | degC | Rotor winding temperature | PLANT |
| 275 | 30276 | `H2_TEMP` | f32 | degC | Cold hydrogen temperature | PLANT |
| 277 | 30278 | `AUX_MW` | f32 | MW | Unit auxiliary load | PLANT |
| 279 | 30280 | `NET_MW` | f32 | MW | Net unit output | PLANT |
| 281 | 30282 | `HW_TEMP` | f32 | degC | Hotwell condensate temperature | PLANT |
| 283 | 30284 | `LPH1_FW_IN_T` | f32 | degC | Condensate temperature to LPH1 | PLANT |
| 285 | 30286 | `BFP_DISCH_T` | f32 | degC | BFP discharge temperature (HPH6 inlet) | PLANT |
| 287 | 30288 | `CROSS_TEMP` | f32 | degC | IP exhaust / crossover temperature | PLANT |
| 289 | 30290 | `LPH1_FW_OUT_T` | f32 | degC | LP heater 1 feedwater outlet temperature | PLANT |
| 291 | 30292 | `LPH1_DRN_T` | f32 | degC | LP heater 1 drain outlet temperature | PLANT |
| 293 | 30294 | `LPH1_EXT_P` | f32 | bar(a) | LP heater 1 extraction steam pressure (flange) | PLANT |
| 295 | 30296 | `LPH1_EXT_T` | f32 | degC | LP heater 1 extraction steam temperature | PLANT |
| 297 | 30298 | `LPH1_EXT_FLOW` | f32 | t/h | LP heater 1 extraction steam flow | PLANT |
| 299 | 30300 | `LPH2_FW_OUT_T` | f32 | degC | LP heater 2 feedwater outlet temperature | PLANT |
| 301 | 30302 | `LPH2_DRN_T` | f32 | degC | LP heater 2 drain outlet temperature | PLANT |
| 303 | 30304 | `LPH2_EXT_P` | f32 | bar(a) | LP heater 2 extraction steam pressure (flange) | PLANT |
| 305 | 30306 | `LPH2_EXT_T` | f32 | degC | LP heater 2 extraction steam temperature | PLANT |
| 307 | 30308 | `LPH2_EXT_FLOW` | f32 | t/h | LP heater 2 extraction steam flow | PLANT |
| 309 | 30310 | `LPH3_FW_OUT_T` | f32 | degC | LP heater 3 feedwater outlet temperature | PLANT |
| 311 | 30312 | `LPH3_DRN_T` | f32 | degC | LP heater 3 drain outlet temperature | PLANT |
| 313 | 30314 | `LPH3_EXT_P` | f32 | bar(a) | LP heater 3 extraction steam pressure (flange) | PLANT |
| 315 | 30316 | `LPH3_EXT_T` | f32 | degC | LP heater 3 extraction steam temperature | PLANT |
| 317 | 30318 | `LPH3_EXT_FLOW` | f32 | t/h | LP heater 3 extraction steam flow | PLANT |
| 319 | 30320 | `LPH4_FW_OUT_T` | f32 | degC | LP heater 4 feedwater outlet temperature | PLANT |
| 321 | 30322 | `LPH4_DRN_T` | f32 | degC | LP heater 4 drain outlet temperature | PLANT |
| 323 | 30324 | `LPH4_EXT_P` | f32 | bar(a) | LP heater 4 extraction steam pressure (flange) | PLANT |
| 325 | 30326 | `LPH4_EXT_T` | f32 | degC | LP heater 4 extraction steam temperature | PLANT |
| 327 | 30328 | `LPH4_EXT_FLOW` | f32 | t/h | LP heater 4 extraction steam flow | PLANT |
| 329 | 30330 | `HPH6_FW_OUT_T` | f32 | degC | HP heater 6 feedwater outlet temperature | PLANT |
| 331 | 30332 | `HPH6_DRN_T` | f32 | degC | HP heater 6 drain outlet temperature | PLANT |
| 333 | 30334 | `HPH6_EXT_P` | f32 | bar(a) | HP heater 6 extraction steam pressure (flange) | PLANT |
| 335 | 30336 | `HPH6_EXT_T` | f32 | degC | HP heater 6 extraction steam temperature | PLANT |
| 337 | 30338 | `HPH6_EXT_FLOW` | f32 | t/h | HP heater 6 extraction steam flow | PLANT |
| 339 | 30340 | `HPH7_FW_OUT_T` | f32 | degC | HP heater 7 feedwater outlet temperature | PLANT |
| 341 | 30342 | `HPH7_DRN_T` | f32 | degC | HP heater 7 drain outlet temperature | PLANT |
| 343 | 30344 | `HPH7_EXT_P` | f32 | bar(a) | HP heater 7 extraction steam pressure (flange) | PLANT |
| 345 | 30346 | `HPH7_EXT_T` | f32 | degC | HP heater 7 extraction steam temperature | PLANT |
| 347 | 30348 | `HPH7_EXT_FLOW` | f32 | t/h | HP heater 7 extraction steam flow | PLANT |
| 349 | 30350 | `DA_EXT_FLOW` | f32 | t/h | Deaerator extraction steam flow | PLANT |
| 351 | 30352 | `APH_AIR_IN_T` | f32 | degC | Air heater air inlet temperature | PLANT |
| 353 | 30354 | `APH_O2_OUT` | f32 | % | Flue gas O2 after the air heater | PLANT |
| 355 | 30356 | `AFT` | f32 | degC | Adiabatic flame temperature (calculated) | PLANT |
| 357 | 30358 | `PERF_EXCESS_AIR` | f32 | % | Excess air (3000) | PLANT |
| 359 | 30360 | `PERF_AFT` | f32 | degC | Adiabatic flame temperature (3680) | PLANT |
| 361 | 30362 | `PERF_BLR_EFF` | f32 | % | Boiler efficiency, HHV, loss method (3130) | PLANT |
| 363 | 30364 | `PERF_L_DRYGAS` | f32 | % | Dry gas loss (3040) | PLANT |
| 365 | 30366 | `PERF_L_H2` | f32 | % | Loss from hydrogen in fuel (3050) | PLANT |
| 367 | 30368 | `PERF_L_AIRMOIST` | f32 | % | Loss from moisture in air (3060) | PLANT |
| 369 | 30370 | `PERF_L_CO` | f32 | % | CO loss (3090) | PLANT |
| 371 | 30372 | `PERF_L_RAD` | f32 | % | Radiation loss (3120) | PLANT |
| 373 | 30374 | `PERF_L_UNACC` | f32 | % | Unaccounted loss | PLANT |
| 375 | 30376 | `PERF_FUEL_HHV` | f32 | MW | Fuel heat input, HHV | PLANT |
| 377 | 30378 | `PERF_BLR_ABS` | f32 | MW | Boiler heat absorption (3180) | PLANT |
| 379 | 30380 | `PERF_TCHR` | f32 | kJ/kWh | Turbine cycle heat rate, gross (2100) | PLANT |
| 381 | 30382 | `PERF_GUHR` | f32 | kJ/kWh | Gross unit heat rate, HHV | PLANT |
| 383 | 30384 | `PERF_NUHR` | f32 | kJ/kWh | Net unit heat rate, HHV (5010) | PLANT |
| 385 | 30386 | `PERF_NUHR_TGT` | f32 | kJ/kWh | Target net unit heat rate (5030) | PLANT |
| 387 | 30388 | `PERF_CARNOT_HR` | f32 | kJ/kWh | Carnot heat rate (5200) | PLANT |
| 389 | 30390 | `PERF_GEN_EFF` | f32 | % | Generator efficiency (2540) | PLANT |
| 391 | 30392 | `PERF_HP_EFF` | f32 | % | HP turbine enthalpy drop efficiency (2110) | PLANT |
| 393 | 30394 | `PERF_HP_EFF_EXP` | f32 | % | HP turbine expected efficiency (2340) | PLANT |
| 395 | 30396 | `PERF_IP_EFF` | f32 | % | IP turbine enthalpy drop efficiency (2110) | PLANT |
| 397 | 30398 | `PERF_IP_EFF_EXP` | f32 | % | IP turbine expected efficiency (2350) | PLANT |
| 399 | 30400 | `PERF_THR_FLOW` | f32 | % | Throttle flow, % of design (2021) | PLANT |
| 401 | 30402 | `PERF_THR_P_DEV` | f32 | % | Throttle pressure deviation (2400) | PLANT |
| 403 | 30404 | `PERF_THR_T_DEV` | f32 | K | Throttle temperature deviation (2410) | PLANT |
| 405 | 30406 | `PERF_RH_T_DEV` | f32 | K | Reheat temperature deviation (2420) | PLANT |
| 407 | 30408 | `PERF_COND_DUTY` | f32 | MW | Condenser duty (2600) | PLANT |
| 409 | 30410 | `PERF_COND_CF` | f32 | % | Condenser cleanliness factor (2680) | PLANT |
| 411 | 30412 | `PERF_COND_EXP` | f32 | mbar | Expected condenser pressure (2690) | PLANT |
| 413 | 30414 | `PERF_COND_DEV` | f32 | mbar | Condenser pressure deviation from expected | PLANT |
| 415 | 30416 | `PERF_COND_TTD` | f32 | K | Condenser TTD (2930) | PLANT |
| 417 | 30418 | `PERF_LPH1_TTD` | f32 | K | LPH1 terminal temperature difference (2930) | PLANT |
| 419 | 30420 | `PERF_LPH1_DCA` | f32 | K | LPH1 drain cooler approach | PLANT |
| 421 | 30422 | `PERF_LPH2_TTD` | f32 | K | LPH2 terminal temperature difference (2930) | PLANT |
| 423 | 30424 | `PERF_LPH2_DCA` | f32 | K | LPH2 drain cooler approach | PLANT |
| 425 | 30426 | `PERF_LPH3_TTD` | f32 | K | LPH3 terminal temperature difference (2930) | PLANT |
| 427 | 30428 | `PERF_LPH3_DCA` | f32 | K | LPH3 drain cooler approach | PLANT |
| 429 | 30430 | `PERF_LPH4_TTD` | f32 | K | LPH4 terminal temperature difference (2930) | PLANT |
| 431 | 30432 | `PERF_LPH4_DCA` | f32 | K | LPH4 drain cooler approach | PLANT |
| 433 | 30434 | `PERF_HPH6_TTD` | f32 | K | HPH6 terminal temperature difference (2930) | PLANT |
| 435 | 30436 | `PERF_HPH6_DCA` | f32 | K | HPH6 drain cooler approach | PLANT |
| 437 | 30438 | `PERF_HPH7_TTD` | f32 | K | HPH7 terminal temperature difference (2930) | PLANT |
| 439 | 30440 | `PERF_HPH7_DCA` | f32 | K | HPH7 drain cooler approach | PLANT |
| 441 | 30442 | `PERF_AH_LEAK` | f32 | % | Air heater leakage (3903) | PLANT |
| 443 | 30444 | `PERF_AH_X` | f32 |  | Air heater X-ratio (3800) | PLANT |
| 445 | 30446 | `PERF_AH_GAS_EFF` | f32 | % | Air heater gas side efficiency (3810) | PLANT |
| 447 | 30448 | `PERF_AH_AIR_EFF` | f32 | % | Air heater air side efficiency (3820) | PLANT |
| 449 | 30450 | `PERF_AH_TGONL` | f32 | degC | AH gas outlet corrected to no leakage (3830) | PLANT |
| 451 | 30452 | `PERF_AH_TGONL_EXP` | f32 | degC | AH expected no-leak gas outlet (5182) | PLANT |
| 453 | 30454 | `PERF_HRC_O2` | f32 | % | Heat rate correction: excess O2 (5100) | PLANT |
| 455 | 30456 | `PERF_HRC_EGT` | f32 | % | Heat rate correction: AH exit gas temperature (5110) | PLANT |
| 457 | 30458 | `PERF_HRC_FWT` | f32 | % | Heat rate correction: final feedwater temperature (2800) | PLANT |
| 459 | 30460 | `PERF_HRC_COND` | f32 | % | Heat rate correction: condenser pressure | PLANT |
| 461 | 30462 | `PERF_HRC_TOTAL` | f32 | % | Total controllable heat rate deviation | PLANT |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `SIM_FROZEN` | bool |  | Simulation frozen | PLANT |
| 1 | 10002 | `CWP_A_RUN` | bool |  | CW pump A running | PLANT |
| 2 | 10003 | `CWP_A_TRIP` | bool |  | CW pump A tripped | PLANT |
| 3 | 10004 | `CWP_B_RUN` | bool |  | CW pump B running | PLANT |
| 4 | 10005 | `CWP_B_TRIP` | bool |  | CW pump B tripped | PLANT |
| 5 | 10006 | `CEP_A_RUN` | bool |  | Condensate pump A running | PLANT |
| 6 | 10007 | `CEP_A_TRIP` | bool |  | Condensate pump A tripped | PLANT |
| 7 | 10008 | `CEP_B_RUN` | bool |  | Condensate pump B running | PLANT |
| 8 | 10009 | `CEP_B_TRIP` | bool |  | Condensate pump B tripped | PLANT |
| 9 | 10010 | `BFP_A_RUN` | bool |  | Boiler feed pump A running | PLANT |
| 10 | 10011 | `BFP_A_TRIP` | bool |  | Boiler feed pump A tripped | PLANT |
| 11 | 10012 | `BFP_B_RUN` | bool |  | Boiler feed pump B running | PLANT |
| 12 | 10013 | `BFP_B_TRIP` | bool |  | Boiler feed pump B tripped | PLANT |
| 13 | 10014 | `BFP_C_RUN` | bool |  | Boiler feed pump C running | PLANT |
| 14 | 10015 | `BFP_C_TRIP` | bool |  | Boiler feed pump C tripped | PLANT |
| 15 | 10016 | `VP_A_RUN` | bool |  | Vacuum pump A running | PLANT |
| 16 | 10017 | `VP_A_TRIP` | bool |  | Vacuum pump A tripped | PLANT |
| 17 | 10018 | `VP_B_RUN` | bool |  | Vacuum pump B running | PLANT |
| 18 | 10019 | `VP_B_TRIP` | bool |  | Vacuum pump B tripped | PLANT |
| 19 | 10020 | `AOP_RUN` | bool |  | AC lube oil pump running | PLANT |
| 20 | 10021 | `AOP_TRIP` | bool |  | AC lube oil pump tripped | PLANT |
| 21 | 10022 | `EOP_RUN` | bool |  | DC emergency oil pump running | PLANT |
| 22 | 10023 | `EOP_TRIP` | bool |  | DC emergency oil pump tripped | PLANT |
| 23 | 10024 | `JOP_RUN` | bool |  | Jacking oil pump running | PLANT |
| 24 | 10025 | `JOP_TRIP` | bool |  | Jacking oil pump tripped | PLANT |
| 25 | 10026 | `TG_RUN` | bool |  | Turning gear motor running | PLANT |
| 26 | 10027 | `TG_TRIP` | bool |  | Turning gear motor tripped | PLANT |
| 27 | 10028 | `APH_A_RUN` | bool |  | Air preheater A running | PLANT |
| 28 | 10029 | `APH_A_TRIP` | bool |  | Air preheater A tripped | PLANT |
| 29 | 10030 | `APH_B_RUN` | bool |  | Air preheater B running | PLANT |
| 30 | 10031 | `APH_B_TRIP` | bool |  | Air preheater B tripped | PLANT |
| 31 | 10032 | `ID_A_RUN` | bool |  | ID fan A running | PLANT |
| 32 | 10033 | `ID_A_TRIP` | bool |  | ID fan A tripped | PLANT |
| 33 | 10034 | `ID_B_RUN` | bool |  | ID fan B running | PLANT |
| 34 | 10035 | `ID_B_TRIP` | bool |  | ID fan B tripped | PLANT |
| 35 | 10036 | `FD_A_RUN` | bool |  | FD fan A running | PLANT |
| 36 | 10037 | `FD_A_TRIP` | bool |  | FD fan A tripped | PLANT |
| 37 | 10038 | `FD_B_RUN` | bool |  | FD fan B running | PLANT |
| 38 | 10039 | `FD_B_TRIP` | bool |  | FD fan B tripped | PLANT |
| 39 | 10040 | `TG_ENGAGED` | bool |  | Turning gear engaged | PLANT |
| 40 | 10041 | `MSV_OPEN` | bool |  | Main stop valves open | PLANT |
| 41 | 10042 | `RSV_OPEN` | bool |  | Reheat stop valves open | PLANT |
| 42 | 10043 | `EBD_OPEN` | bool |  | Emergency blowdown valve open | PLANT |
| 43 | 10044 | `SH_VENT_OPEN` | bool |  | SH start-up vent open | PLANT |
| 44 | 10045 | `GLAND_ON` | bool |  | Gland steam supply in service | PLANT |
| 45 | 10046 | `VB_OPEN` | bool |  | Vacuum breaker open | PLANT |
| 46 | 10047 | `HPH_IN_SERVICE` | bool |  | HP heaters in service | PLANT |
| 47 | 10048 | `SPRAY_BLOCK_OPEN` | bool |  | SH spray block valve open | PLANT |
| 48 | 10049 | `HW_DUMP_OPEN` | bool |  | Hotwell dump valve open | PLANT |
| 49 | 10050 | `MGTV_OPEN` | bool |  | Main gas trip valves (SSV1+SSV2) open | PLANT |
| 50 | 10051 | `MGTV_CLOSED` | bool |  | Main gas trip valves closed | PLANT |
| 51 | 10052 | `GAS_VENT_OPEN` | bool |  | Gas header vent (bleed) valve open | PLANT |
| 52 | 10053 | `BRN_A_OPEN` | bool |  | Elevation A burner gas valves open | PLANT |
| 53 | 10054 | `IGN_A_FLAME` | bool |  | Elevation A igniter flame proven | PLANT |
| 54 | 10055 | `FLAME_A` | bool |  | Elevation A main flame detected | PLANT |
| 55 | 10056 | `BRN_B_OPEN` | bool |  | Elevation B burner gas valves open | PLANT |
| 56 | 10057 | `IGN_B_FLAME` | bool |  | Elevation B igniter flame proven | PLANT |
| 57 | 10058 | `FLAME_B` | bool |  | Elevation B main flame detected | PLANT |
| 58 | 10059 | `BRN_C_OPEN` | bool |  | Elevation C burner gas valves open | PLANT |
| 59 | 10060 | `IGN_C_FLAME` | bool |  | Elevation C igniter flame proven | PLANT |
| 60 | 10061 | `FLAME_C` | bool |  | Elevation C main flame detected | PLANT |
| 61 | 10062 | `BRN_D_OPEN` | bool |  | Elevation D burner gas valves open | PLANT |
| 62 | 10063 | `IGN_D_FLAME` | bool |  | Elevation D igniter flame proven | PLANT |
| 63 | 10064 | `FLAME_D` | bool |  | Elevation D main flame detected | PLANT |
| 64 | 10065 | `GCB_CLOSED` | bool |  | Generator circuit breaker (52G) closed | PLANT |
| 65 | 10066 | `FCB_CLOSED` | bool |  | Field circuit breaker (41) closed | PLANT |
| 66 | 10067 | `OUT_OF_STEP` | bool |  | Generator pole slipping | PLANT |
| 67 | 10068 | `GEN_DIFF_RELAY` | bool |  | Generator differential relay (87G) operated | PLANT |
| 68 | 10069 | `MECH_OVERSPEED` | bool |  | Mechanical overspeed bolt tripped | PLANT |
| 69 | 10070 | `SAFETY_VLV_LIFT` | bool |  | Boiler safety valve lifted | PLANT |
| 70 | 10071 | `MFT_HW` | bool |  | Hardwired MFT relay tripped | PLANT |
| 71 | 10072 | `TURB_TRIP_HW` | bool |  | Turbine trip solenoids de-energised | PLANT |
| 72 | 10073 | `BMS_WD_FAIL` | bool |  | BMS watchdog failure (hardwired MFT) | PLANT |
| 73 | 10074 | `DEH_WD_FAIL` | bool |  | DEH watchdog failure (hardwired turbine trip) | PLANT |
| 74 | 10075 | `FURNACE_PUFF` | bool |  | Furnace puff (delayed ignition) occurred | PLANT |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `SIM_SPEED` | f32 | x | Simulation speed request | INS |
| 2 | 40003 | `IC_SELECT` | u16 |  | Initial condition selection | INS |
| 3 | 40004 | `SNAP_SELECT` | u16 |  | Snapshot slot selection | INS |
| 4 | 40005 | `CW_INLET_T_SET` | f32 | degC | CW inlet (sea/cooling tower) temperature | INS |
| 6 | 40007 | `AMBIENT_T_SET` | f32 | degC | Ambient air temperature | INS |
| 8 | 40009 | `GRID_FREQ_SET` | f32 | Hz | Grid frequency | INS |
| 10 | 40011 | `GRID_KV_SET` | f32 | kV | Grid voltage | INS |
| 12 | 40013 | `GAS_LHV_SET` | f32 | MJ/kg | Natural gas lower heating value | INS |
| 14 | 40015 | `GAS_SUPPLY_SET` | f32 | bar | Gas supply pressure (pipeline after PRS) | INS |
| 16 | 40017 | `MF_TUBE_LEAK_SEV` | f32 | t/h | Tube leak size | INS |
| 18 | 40019 | `MF_AIR_INGRESS_SEV` | f32 | x | Air in-leakage multiplier | INS |
| 20 | 40021 | `MF_VIB_SEV` | f32 | um | Additional vibration bearing 3 | INS |
| 22 | 40023 | `MAKEUP_DMD` | f32 | % | Condenser make-up valve demand | BOP |
| 24 | 40025 | `BFP_A_SPD_DMD` | f32 | % | BFP A hydraulic coupling scoop demand | FWC |
| 26 | 40027 | `BFP_B_SPD_DMD` | f32 | % | BFP B hydraulic coupling scoop demand | FWC |
| 28 | 40029 | `BFP_C_SPD_DMD` | f32 | % | BFP C hydraulic coupling scoop demand | FWC |
| 30 | 40031 | `FCV_DMD` | f32 | % | Feedwater control valve demand | FWC |
| 32 | 40033 | `DA_CV_DMD` | f32 | % | Deaerator level control valve demand | FWC |
| 34 | 40035 | `PEG_DMD` | f32 | % | Deaerator pegging steam valve demand | FWC |
| 36 | 40037 | `CBD_DMD` | f32 | % | Continuous blowdown valve demand | FWC |
| 38 | 40039 | `SH_SPRAY_DMD` | f32 | % | SH spray control valve demand | STC |
| 40 | 40041 | `RH_SPRAY_DMD` | f32 | % | RH spray control valve demand | STC |
| 42 | 40043 | `TILT_DMD` | f32 | deg | Burner tilt demand | STC |
| 44 | 40045 | `FD_A_PITCH_DMD` | f32 | % | FD fan A pitch demand | CMB |
| 46 | 40047 | `FD_B_PITCH_DMD` | f32 | % | FD fan B pitch demand | CMB |
| 48 | 40049 | `ID_A_VANE_DMD` | f32 | % | ID fan A vane demand | CMB |
| 50 | 40051 | `ID_B_VANE_DMD` | f32 | % | ID fan B vane demand | CMB |
| 52 | 40053 | `GFCV_DMD` | f32 | % | Gas flow control valve demand | CMB |
| 54 | 40055 | `BMS_WD` | u16 |  | BMS watchdog counter | BMS |
| 55 | 40056 | `GV_DMD` | f32 | % | Governor valve demand | DEH |
| 57 | 40058 | `ICV_DMD` | f32 | % | Intercept valve demand | DEH |
| 59 | 40060 | `HPB_DMD` | f32 | % | HP bypass valve demand | DEH |
| 61 | 40062 | `LPB_DMD` | f32 | % | LP bypass valve demand | DEH |
| 63 | 40064 | `DEH_WD` | u16 |  | DEH watchdog counter | DEH |
| 64 | 40065 | `EXC_DMD` | f32 | pu | Field current demand | GEN |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `SIM_RUN` | bool |  | Run (1) / Freeze (0) | INS |
| 1 | 2 | `IC_LOAD` | bool |  | Load selected initial condition (pulse) | INS |
| 2 | 3 | `SNAP_SAVE` | bool |  | Save snapshot into selected slot (pulse) | INS |
| 3 | 4 | `MF_BFP_A_TRIP` | bool |  | BFP A motor trip (electrical fault) | INS |
| 4 | 5 | `MF_CEP_A_TRIP` | bool |  | Condensate pump A trip | INS |
| 5 | 6 | `MF_FW_CV_STUCK` | bool |  | Feedwater control valve stuck | INS |
| 6 | 7 | `MF_DRUM_LT_A_FAIL` | bool |  | Drum level transmitter A fails high | INS |
| 7 | 8 | `MF_HPH_TRIP` | bool |  | HP heaters trip on high level (bypass) | INS |
| 8 | 9 | `MF_TUBE_LEAK` | bool |  | Waterwall tube leak (severity t/h) | INS |
| 9 | 10 | `MF_SH_SPRAY_STUCK` | bool |  | SH spray valve stuck | INS |
| 10 | 11 | `MF_MS_PT_DRIFT` | bool |  | Main steam pressure transmitter drift | INS |
| 11 | 12 | `MF_ID_A_TRIP` | bool |  | ID fan A trip | INS |
| 12 | 13 | `MF_FD_A_TRIP` | bool |  | FD fan A trip | INS |
| 13 | 14 | `MF_GAS_PRESS_LOW` | bool |  | Gas supply pressure drop (pipeline / regulator) | INS |
| 14 | 15 | `MF_GFCV_STUCK` | bool |  | Gas flow control valve stuck | INS |
| 15 | 16 | `MF_FLAME_LOSS_B` | bool |  | Flame instability on elevation B burners | INS |
| 16 | 17 | `MF_IGN_FAIL_C` | bool |  | Elevation C igniters fail to spark | INS |
| 17 | 18 | `MF_CWP_A_TRIP` | bool |  | CW pump A trip | INS |
| 18 | 19 | `MF_AIR_INGRESS` | bool |  | Condenser air in-leakage (severity x) | INS |
| 19 | 20 | `MF_COND_FOULING` | bool |  | Condenser tube fouling | INS |
| 20 | 21 | `MF_VIB_HIGH` | bool |  | Bearing 3 high vibration (severity um) | INS |
| 21 | 22 | `MF_LO_LEAK` | bool |  | Lube oil system leak | INS |
| 22 | 23 | `MF_AOP_FAIL` | bool |  | AC lube oil pump fails to start | INS |
| 23 | 24 | `MF_GRID_FAULT` | bool |  | Grid fault - generator breaker opens (load rejection) | INS |
| 24 | 25 | `MF_EXCITER_FAIL` | bool |  | Excitation system failure (loss of field) | INS |
| 25 | 26 | `MF_GEN_FAULT` | bool |  | Generator internal fault (differential) | INS |
| 26 | 27 | `CWP_A_CMD` | bool |  | CWP_A run command | BOP |
| 27 | 28 | `CWP_B_CMD` | bool |  | CWP_B run command | BOP |
| 28 | 29 | `VP_A_CMD` | bool |  | VP_A run command | BOP |
| 29 | 30 | `VP_B_CMD` | bool |  | VP_B run command | BOP |
| 30 | 31 | `CEP_A_CMD` | bool |  | CEP_A run command | BOP |
| 31 | 32 | `CEP_B_CMD` | bool |  | CEP_B run command | BOP |
| 32 | 33 | `AOP_CMD` | bool |  | AOP run command | BOP |
| 33 | 34 | `EOP_CMD` | bool |  | EOP run command | BOP |
| 34 | 35 | `JOP_CMD` | bool |  | JOP run command | BOP |
| 35 | 36 | `TG_CMD` | bool |  | TG run command | BOP |
| 36 | 37 | `GLAND_CMD` | bool |  | Gland steam supply valve open | BOP |
| 37 | 38 | `VB_CMD` | bool |  | Vacuum breaker open | BOP |
| 38 | 39 | `HW_DUMP_CMD` | bool |  | Hotwell dump valve open | BOP |
| 39 | 40 | `BFP_A_CMD` | bool |  | BFP_A run command | FWC |
| 40 | 41 | `BFP_B_CMD` | bool |  | BFP_B run command | FWC |
| 41 | 42 | `BFP_C_CMD` | bool |  | BFP_C run command | FWC |
| 42 | 43 | `EBD_CMD` | bool |  | Emergency blowdown valve open | FWC |
| 43 | 44 | `HPH_CMD` | bool |  | HP heaters in service | FWC |
| 44 | 45 | `SPRAY_BLOCK_CMD` | bool |  | SH spray block valve open | STC |
| 45 | 46 | `APH_A_CMD` | bool |  | APH_A run command | CMB |
| 46 | 47 | `APH_B_CMD` | bool |  | APH_B run command | CMB |
| 47 | 48 | `ID_A_CMD` | bool |  | ID_A run command | CMB |
| 48 | 49 | `ID_B_CMD` | bool |  | ID_B run command | CMB |
| 49 | 50 | `FD_A_CMD` | bool |  | FD_A run command | CMB |
| 50 | 51 | `FD_B_CMD` | bool |  | FD_B run command | CMB |
| 51 | 52 | `MFT_TRIP` | bool |  | Master fuel trip relay (1 = tripped) | BMS |
| 52 | 53 | `MGTV_CMD` | bool |  | Main gas trip valves open | BMS |
| 53 | 54 | `GAS_VENT_CMD` | bool |  | Gas header vent valve open | BMS |
| 54 | 55 | `IGN_A_CMD` | bool |  | Elevation A igniters on | BMS |
| 55 | 56 | `IGN_B_CMD` | bool |  | Elevation B igniters on | BMS |
| 56 | 57 | `IGN_C_CMD` | bool |  | Elevation C igniters on | BMS |
| 57 | 58 | `IGN_D_CMD` | bool |  | Elevation D igniters on | BMS |
| 58 | 59 | `BRN_A_CMD` | bool |  | Elevation A burner gas valves open | BMS |
| 59 | 60 | `BRN_B_CMD` | bool |  | Elevation B burner gas valves open | BMS |
| 60 | 61 | `BRN_C_CMD` | bool |  | Elevation C burner gas valves open | BMS |
| 61 | 62 | `BRN_D_CMD` | bool |  | Elevation D burner gas valves open | BMS |
| 62 | 63 | `TURB_TRIP` | bool |  | Turbine trip (1 = tripped) | DEH |
| 63 | 64 | `MSV_CMD` | bool |  | Main stop valves open | DEH |
| 64 | 65 | `RSV_CMD` | bool |  | Reheat stop valves open | DEH |
| 65 | 66 | `SH_VENT_CMD` | bool |  | SH start-up vent open | DEH |
| 66 | 67 | `FCB_CMD` | bool |  | Field breaker close | GEN |
| 67 | 68 | `GCB_CMD` | bool |  | Generator breaker close | GEN |

## CCS - Unit Coordinated Control

Endpoint `127.0.0.1:5021`. Sizes: CO 2, DI 15, HR 26, IR 28.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | CCS |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | CCS |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | CCS |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | CCS |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | CCS |
| 8 | 30009 | `PIC_TP.PV` | f32 | bar | Boiler master (throttle pressure) - process value | CCS |
| 10 | 30011 | `PIC_TP.CSP` | f32 | bar | Boiler master (throttle pressure) - cascade/remote setpoint | CCS |
| 12 | 30013 | `PIC_TP.STS` | u16 |  | Boiler master (throttle pressure) - status bits | CCS |
| 13 | 30014 | `MODE_ACT` | u16 |  | Active unit control mode (0=BASE (MANUAL), 1=BOILER FOLLOW, 2=TURBINE FOLLOW, 3=COORDINATED) | CCS |
| 14 | 30015 | `ULD_ACT` | f32 | MW | Unit load demand (ramped) | CCS |
| 16 | 30017 | `ULD_FREQ` | f32 | MW | Unit load demand incl. frequency bias | CCS |
| 18 | 30019 | `PRESS_SP` | f32 | bar | Throttle pressure setpoint (active) | CCS |
| 20 | 30021 | `PRESS_DEV` | f32 | bar | Throttle pressure deviation | CCS |
| 22 | 30023 | `BLR_DMD` | f32 | % | Boiler demand | CCS |
| 24 | 30025 | `CAPACITY` | f32 | MW | Available unit capacity | CCS |
| 26 | 30027 | `RB_TARGET` | f32 | MW | Runback target | CCS |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | CCS |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | CCS |
| 2 | 10003 | `COMM_DEH` | bool |  | Communication with DEH | CCS |
| 3 | 10004 | `COMM_CMB` | bool |  | Communication with CMB | CCS |
| 4 | 10005 | `COMM_FWC` | bool |  | Communication with FWC | CCS |
| 5 | 10006 | `COMM_BMS` | bool |  | Communication with BMS | CCS |
| 6 | 10007 | `COMM_STC` | bool |  | Communication with STC | CCS |
| 7 | 10008 | `RB_ACTIVE` | bool |  | Runback in progress | CCS |
| 8 | 10009 | `RAMPING` | bool |  | Load ramp in progress | CCS |
| 9 | 10010 | `BLOCK_INC` | bool |  | Load increase blocked | CCS |
| 10 | 10011 | `BLOCK_DEC` | bool |  | Load decrease blocked | CCS |
| 11 | 10012 | `CC_PERM` | bool |  | Coordinated control permissive | CCS |
| 12 | 10013 | `BF_PERM` | bool |  | Boiler follow permissive | CCS |
| 13 | 10014 | `TF_PERM` | bool |  | Turbine follow permissive | CCS |
| 14 | 10015 | `MODE_DROPPED` | bool |  | Control mode degraded automatically | CCS |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `MODE_REQ` | u16 |  | Requested unit control mode (0=BASE (MANUAL), 1=BOILER FOLLOW, 2=TURBINE FOLLOW, 3=COORDINATED) | HMI / operator |
| 1 | 40002 | `ULD_TARGET` | f32 | MW | Unit load target | HMI / operator |
| 3 | 40004 | `ULD_RATE` | f32 | MW/min | Unit loading rate | HMI / operator |
| 5 | 40006 | `MAX_LOAD` | f32 | MW | Maximum load limit | HMI / operator |
| 7 | 40008 | `MIN_LOAD` | f32 | MW | Minimum load limit | HMI / operator |
| 9 | 40010 | `PRESS_MODE` | u16 |  | Pressure mode (0=FIXED, 1=SLIDING) | HMI / operator |
| 10 | 40011 | `PRESS_FIXED` | f32 | bar | Fixed throttle pressure setpoint | HMI / operator |
| 12 | 40013 | `PRESS_RATE` | f32 | bar/min | Pressure setpoint rate | HMI / operator |
| 14 | 40015 | `FREQ_BIAS` | u16 |  | Frequency bias on unit load (0=OFF, 1=ON) | HMI / operator |
| 15 | 40016 | `PIC_TP.SP` | f32 | bar | Boiler master (throttle pressure) - setpoint | HMI / operator |
| 17 | 40018 | `PIC_TP.OUT` | f32 | % | Boiler master (throttle pressure) - output | HMI / operator |
| 19 | 40020 | `PIC_TP.MODE` | u16 |  | Boiler master (throttle pressure) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 20 | 40021 | `PIC_TP.KP` | f32 |  | Boiler master (throttle pressure) - proportional gain | HMI / operator |
| 22 | 40023 | `PIC_TP.TI` | f32 | s | Boiler master (throttle pressure) - integral time | HMI / operator |
| 24 | 40025 | `PIC_TP.TD` | f32 | s | Boiler master (throttle pressure) - derivative time | HMI / operator |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `GO` | bool |  | Unit load ramp GO | HMI / operator |
| 1 | 2 | `HOLD` | bool |  | Unit load ramp HOLD | HMI / operator |

## BMS - Burner Management System

Endpoint `127.0.0.1:5022`. Sizes: CO 13, DI 28, HR 0, IR 21.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | BMS |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | BMS |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | BMS |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | BMS |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | BMS |
| 8 | 30009 | `MFT_CAUSE` | u16 |  | MFT first-out cause (0=NONE, 1=MANUAL MFT PUSHBUTTON, 2=BOTH ID FANS OFF, 3=BOTH FD FANS OFF, 4=AIR FLOW < 25 %, 5=FURNACE PRESSURE HIGH-HIGH, 6=FURNACE PRESSURE LOW-LOW, 7=DRUM LEVEL HIGH-HIGH, 8=DRUM LEVEL LOW-LOW, 9=LOSS OF ALL FLAME, 10=LOSS OF ALL FUEL, 11=TURBINE TRIP WITH FIRING > BYPASS CAPACITY, 12=ALL BOILER FEED PUMPS OFF, 13=LIGHT-OFF TIME EXPIRED, 14=BMS WATCHDOG / FIELD I/O FAILURE, 15=INITIAL / POWER-UP, 16=GAS HEADER PRESSURE LOW-LOW, 17=GAS HEADER PRESSURE HIGH-HIGH, 18=GAS SUPPLY PRESSURE LOW) | BMS |
| 9 | 30010 | `PURGE_REMAIN` | f32 | s | Purge time remaining | BMS |
| 11 | 30012 | `LIGHTOFF_REMAIN` | f32 | s | Light-off time remaining | BMS |
| 13 | 30014 | `ELEV_INSERV` | u16 |  | Burner elevations in service | BMS |
| 14 | 30015 | `FIREBALL` | f32 | % | Flame intensity (fireball scanner) | BMS |
| 16 | 30017 | `GAS_TRAIN.STATE` | u16 |  | Gas fuel train state (0=CLOSED, 1=OPENING, 2=OPEN, 3=TRIPPED) | BMS |
| 17 | 30018 | `ELEV_A.STATE` | u16 |  | Burner elevation A state (0=OFF, 1=STARTING, 2=IN SERVICE, 3=STOPPING, 4=FLAME FAIL) | BMS |
| 18 | 30019 | `ELEV_B.STATE` | u16 |  | Burner elevation B state (0=OFF, 1=STARTING, 2=IN SERVICE, 3=STOPPING, 4=FLAME FAIL) | BMS |
| 19 | 30020 | `ELEV_C.STATE` | u16 |  | Burner elevation C state (0=OFF, 1=STARTING, 2=IN SERVICE, 3=STOPPING, 4=FLAME FAIL) | BMS |
| 20 | 30021 | `ELEV_D.STATE` | u16 |  | Burner elevation D state (0=OFF, 1=STARTING, 2=IN SERVICE, 3=STOPPING, 4=FLAME FAIL) | BMS |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | BMS |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | BMS |
| 2 | 10003 | `COMM_DEH` | bool |  | Communication with DEH | BMS |
| 3 | 10004 | `MFT` | bool |  | Master fuel trip active | BMS |
| 4 | 10005 | `PURGE_READY` | bool |  | Purge permissives satisfied | BMS |
| 5 | 10006 | `PURGE_ACTIVE` | bool |  | Purge in progress | BMS |
| 6 | 10007 | `PURGE_COMPLETE` | bool |  | Purge complete | BMS |
| 7 | 10008 | `PP_FANS` | bool |  | Purge perm: ID and FD fan running | BMS |
| 8 | 10009 | `PP_AIR` | bool |  | Purge perm: air flow 25 - 40 % | BMS |
| 9 | 10010 | `PP_FUEL_OFF` | bool |  | Purge perm: gas trip valves & burner valves closed | BMS |
| 10 | 10011 | `PP_FURN` | bool |  | Purge perm: furnace pressure normal | BMS |
| 11 | 10012 | `PP_DRUM` | bool |  | Purge perm: drum level normal | BMS |
| 12 | 10013 | `PP_NO_TRIP` | bool |  | Purge perm: no MFT condition present | BMS |
| 13 | 10014 | `FUEL_IN_SERVICE` | bool |  | Fuel in service | BMS |
| 14 | 10015 | `GAS_TRAIN.PERM` | bool |  | Gas train open permissive | BMS |
| 15 | 10016 | `GAS_TRAIN.OPENED` | bool |  | Gas train open (SSVs open, vent closed) | BMS |
| 16 | 10017 | `ELEV_A.PERM` | bool |  | Burner elevation A light-off permissive | BMS |
| 17 | 10018 | `ELEV_A.INSERV` | bool |  | Burner elevation A in service | BMS |
| 18 | 10019 | `ELEV_A.FAIL` | bool |  | Burner elevation A flame failure | BMS |
| 19 | 10020 | `ELEV_B.PERM` | bool |  | Burner elevation B light-off permissive | BMS |
| 20 | 10021 | `ELEV_B.INSERV` | bool |  | Burner elevation B in service | BMS |
| 21 | 10022 | `ELEV_B.FAIL` | bool |  | Burner elevation B flame failure | BMS |
| 22 | 10023 | `ELEV_C.PERM` | bool |  | Burner elevation C light-off permissive | BMS |
| 23 | 10024 | `ELEV_C.INSERV` | bool |  | Burner elevation C in service | BMS |
| 24 | 10025 | `ELEV_C.FAIL` | bool |  | Burner elevation C flame failure | BMS |
| 25 | 10026 | `ELEV_D.PERM` | bool |  | Burner elevation D light-off permissive | BMS |
| 26 | 10027 | `ELEV_D.INSERV` | bool |  | Burner elevation D in service | BMS |
| 27 | 10028 | `ELEV_D.FAIL` | bool |  | Burner elevation D flame failure | BMS |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `MFT_PB` | bool |  | Manual MFT pushbutton | HMI / operator |
| 1 | 2 | `PURGE_START` | bool |  | Start furnace purge | HMI / operator |
| 2 | 3 | `MFT_RESET` | bool |  | MFT reset | HMI / operator |
| 3 | 4 | `GAS_TRAIN.OPEN` | bool |  | Open main gas trip valves | HMI / operator |
| 4 | 5 | `GAS_TRAIN.CLOSE` | bool |  | Close main gas trip valves | HMI / operator |
| 5 | 6 | `ELEV_A.START` | bool |  | Burner elevation A light-off sequence | HMI / operator |
| 6 | 7 | `ELEV_A.STOP` | bool |  | Burner elevation A shut-down sequence | HMI / operator |
| 7 | 8 | `ELEV_B.START` | bool |  | Burner elevation B light-off sequence | HMI / operator |
| 8 | 9 | `ELEV_B.STOP` | bool |  | Burner elevation B shut-down sequence | HMI / operator |
| 9 | 10 | `ELEV_C.START` | bool |  | Burner elevation C light-off sequence | HMI / operator |
| 10 | 11 | `ELEV_C.STOP` | bool |  | Burner elevation C shut-down sequence | HMI / operator |
| 11 | 12 | `ELEV_D.START` | bool |  | Burner elevation D light-off sequence | HMI / operator |
| 12 | 13 | `ELEV_D.STOP` | bool |  | Burner elevation D shut-down sequence | HMI / operator |

## CMB - Combustion & Draft Control

Endpoint `127.0.0.1:5023`. Sizes: CO 12, DI 33, HR 82, IR 62.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | CMB |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | CMB |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | CMB |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | CMB |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | CMB |
| 8 | 30009 | `FIC_GAS.PV` | f32 | t/h | Fuel master (natural gas flow -> gas control valve) - process value | CMB |
| 10 | 30011 | `FIC_GAS.CSP` | f32 | t/h | Fuel master (natural gas flow -> gas control valve) - cascade/remote setpoint | CMB |
| 12 | 30013 | `FIC_GAS.STS` | u16 |  | Fuel master (natural gas flow -> gas control valve) - status bits | CMB |
| 13 | 30014 | `FIC_AIR.PV` | f32 | t/h | Total air flow (FD master) - process value | CMB |
| 15 | 30016 | `FIC_AIR.CSP` | f32 | t/h | Total air flow (FD master) - cascade/remote setpoint | CMB |
| 17 | 30018 | `FIC_AIR.STS` | u16 |  | Total air flow (FD master) - status bits | CMB |
| 18 | 30019 | `SC_FDA.IN` | f32 | % | FD fan A blade pitch - auto demand | CMB |
| 20 | 30021 | `SC_FDA.FB` | f32 | % | FD fan A blade pitch - position feedback | CMB |
| 22 | 30023 | `SC_FDA.STS` | u16 |  | FD fan A blade pitch - status bits | CMB |
| 23 | 30024 | `SC_FDB.IN` | f32 | % | FD fan B blade pitch - auto demand | CMB |
| 25 | 30026 | `SC_FDB.FB` | f32 | % | FD fan B blade pitch - position feedback | CMB |
| 27 | 30028 | `SC_FDB.STS` | u16 |  | FD fan B blade pitch - status bits | CMB |
| 28 | 30029 | `AIC_O2.PV` | f32 | % | O2 trim - process value | CMB |
| 30 | 30031 | `AIC_O2.CSP` | f32 | % | O2 trim - cascade/remote setpoint | CMB |
| 32 | 30033 | `AIC_O2.STS` | u16 |  | O2 trim - status bits | CMB |
| 33 | 30034 | `PIC_FURN.PV` | f32 | mbar | Furnace pressure (ID master) - process value | CMB |
| 35 | 30036 | `PIC_FURN.CSP` | f32 | mbar | Furnace pressure (ID master) - cascade/remote setpoint | CMB |
| 37 | 30038 | `PIC_FURN.STS` | u16 |  | Furnace pressure (ID master) - status bits | CMB |
| 38 | 30039 | `SC_IDA.IN` | f32 | % | ID fan A inlet vane - auto demand | CMB |
| 40 | 30041 | `SC_IDA.FB` | f32 | % | ID fan A inlet vane - position feedback | CMB |
| 42 | 30043 | `SC_IDA.STS` | u16 |  | ID fan A inlet vane - status bits | CMB |
| 43 | 30044 | `SC_IDB.IN` | f32 | % | ID fan B inlet vane - auto demand | CMB |
| 45 | 30046 | `SC_IDB.FB` | f32 | % | ID fan B inlet vane - position feedback | CMB |
| 47 | 30048 | `SC_IDB.STS` | u16 |  | ID fan B inlet vane - status bits | CMB |
| 48 | 30049 | `BLR_DMD` | f32 | % | Boiler demand in use | CMB |
| 50 | 30051 | `GAS_DMD` | f32 | t/h | Gas flow demand (cross-limited) | CMB |
| 52 | 30053 | `GAS_CAPACITY` | f32 | t/h | Gas flow capacity of elevations in service | CMB |
| 54 | 30055 | `AIR_DMD` | f32 | t/h | Air flow demand (cross-limited) | CMB |
| 56 | 30057 | `FUEL_HEAT_EST` | f32 | MW | Estimated firing rate | CMB |
| 58 | 30059 | `FURN_PRESS_SEL` | f32 | mbar | Furnace pressure (median of 3) | CMB |
| 60 | 30061 | `O2_SP_PROG` | f32 | % | O2 setpoint program | CMB |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | CMB |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | CMB |
| 2 | 10003 | `COMM_BMS` | bool |  | Communication with BMS | CMB |
| 3 | 10004 | `COMM_CCS` | bool |  | Communication with CCS | CMB |
| 4 | 10005 | `APH_A.RUN` | bool |  | Air preheater A - running | CMB |
| 5 | 10006 | `APH_A.TRIP` | bool |  | Air preheater A - tripped | CMB |
| 6 | 10007 | `APH_A.PERM` | bool |  | Air preheater A - start permissive | CMB |
| 7 | 10008 | `APH_A.ILK` | bool |  | Air preheater A - protective interlock active | CMB |
| 8 | 10009 | `APH_B.RUN` | bool |  | Air preheater B - running | CMB |
| 9 | 10010 | `APH_B.TRIP` | bool |  | Air preheater B - tripped | CMB |
| 10 | 10011 | `APH_B.PERM` | bool |  | Air preheater B - start permissive | CMB |
| 11 | 10012 | `APH_B.ILK` | bool |  | Air preheater B - protective interlock active | CMB |
| 12 | 10013 | `ID_A.RUN` | bool |  | ID fan A - running | CMB |
| 13 | 10014 | `ID_A.TRIP` | bool |  | ID fan A - tripped | CMB |
| 14 | 10015 | `ID_A.PERM` | bool |  | ID fan A - start permissive | CMB |
| 15 | 10016 | `ID_A.ILK` | bool |  | ID fan A - protective interlock active | CMB |
| 16 | 10017 | `ID_B.RUN` | bool |  | ID fan B - running | CMB |
| 17 | 10018 | `ID_B.TRIP` | bool |  | ID fan B - tripped | CMB |
| 18 | 10019 | `ID_B.PERM` | bool |  | ID fan B - start permissive | CMB |
| 19 | 10020 | `ID_B.ILK` | bool |  | ID fan B - protective interlock active | CMB |
| 20 | 10021 | `FD_A.RUN` | bool |  | FD fan A - running | CMB |
| 21 | 10022 | `FD_A.TRIP` | bool |  | FD fan A - tripped | CMB |
| 22 | 10023 | `FD_A.PERM` | bool |  | FD fan A - start permissive | CMB |
| 23 | 10024 | `FD_A.ILK` | bool |  | FD fan A - protective interlock active | CMB |
| 24 | 10025 | `FD_B.RUN` | bool |  | FD fan B - running | CMB |
| 25 | 10026 | `FD_B.TRIP` | bool |  | FD fan B - tripped | CMB |
| 26 | 10027 | `FD_B.PERM` | bool |  | FD fan B - start permissive | CMB |
| 27 | 10028 | `FD_B.ILK` | bool |  | FD fan B - protective interlock active | CMB |
| 28 | 10029 | `FM_AUTO` | bool |  | Fuel master in automatic (CAS) | CMB |
| 29 | 10030 | `AIR_AUTO` | bool |  | Air flow control in automatic | CMB |
| 30 | 10031 | `FURN_AUTO` | bool |  | Furnace pressure control in automatic | CMB |
| 31 | 10032 | `CROSS_LIMIT` | bool |  | Air/fuel cross limit active | CMB |
| 32 | 10033 | `RB_FAN` | bool |  | Fan runback request | CMB |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `APH_A.MODE` | u16 |  | Air preheater A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 1 | 40002 | `APH_B.MODE` | u16 |  | Air preheater B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 2 | 40003 | `ID_A.MODE` | u16 |  | ID fan A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 3 | 40004 | `ID_B.MODE` | u16 |  | ID fan B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 4 | 40005 | `FD_A.MODE` | u16 |  | FD fan A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 5 | 40006 | `FD_B.MODE` | u16 |  | FD fan B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 6 | 40007 | `FIC_GAS.SP` | f32 | t/h | Fuel master (natural gas flow -> gas control valve) - setpoint | HMI / operator |
| 8 | 40009 | `FIC_GAS.OUT` | f32 | % | Fuel master (natural gas flow -> gas control valve) - output | HMI / operator |
| 10 | 40011 | `FIC_GAS.MODE` | u16 |  | Fuel master (natural gas flow -> gas control valve) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 11 | 40012 | `FIC_GAS.KP` | f32 |  | Fuel master (natural gas flow -> gas control valve) - proportional gain | HMI / operator |
| 13 | 40014 | `FIC_GAS.TI` | f32 | s | Fuel master (natural gas flow -> gas control valve) - integral time | HMI / operator |
| 15 | 40016 | `FIC_GAS.TD` | f32 | s | Fuel master (natural gas flow -> gas control valve) - derivative time | HMI / operator |
| 17 | 40018 | `FIC_AIR.SP` | f32 | t/h | Total air flow (FD master) - setpoint | HMI / operator |
| 19 | 40020 | `FIC_AIR.OUT` | f32 | % | Total air flow (FD master) - output | HMI / operator |
| 21 | 40022 | `FIC_AIR.MODE` | u16 |  | Total air flow (FD master) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 22 | 40023 | `FIC_AIR.KP` | f32 |  | Total air flow (FD master) - proportional gain | HMI / operator |
| 24 | 40025 | `FIC_AIR.TI` | f32 | s | Total air flow (FD master) - integral time | HMI / operator |
| 26 | 40027 | `FIC_AIR.TD` | f32 | s | Total air flow (FD master) - derivative time | HMI / operator |
| 28 | 40029 | `SC_FDA.OUT` | f32 | % | FD fan A blade pitch - output | HMI / operator |
| 30 | 40031 | `SC_FDA.MODE` | u16 |  | FD fan A blade pitch - mode (0=MAN, 1=AUTO) | HMI / operator |
| 31 | 40032 | `SC_FDA.BIAS` | f32 | % | FD fan A blade pitch - bias | HMI / operator |
| 33 | 40034 | `SC_FDB.OUT` | f32 | % | FD fan B blade pitch - output | HMI / operator |
| 35 | 40036 | `SC_FDB.MODE` | u16 |  | FD fan B blade pitch - mode (0=MAN, 1=AUTO) | HMI / operator |
| 36 | 40037 | `SC_FDB.BIAS` | f32 | % | FD fan B blade pitch - bias | HMI / operator |
| 38 | 40039 | `AIC_O2.SP` | f32 | % | O2 trim - setpoint | HMI / operator |
| 40 | 40041 | `AIC_O2.OUT` | f32 | % | O2 trim - output | HMI / operator |
| 42 | 40043 | `AIC_O2.MODE` | u16 |  | O2 trim - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 43 | 40044 | `AIC_O2.KP` | f32 |  | O2 trim - proportional gain | HMI / operator |
| 45 | 40046 | `AIC_O2.TI` | f32 | s | O2 trim - integral time | HMI / operator |
| 47 | 40048 | `AIC_O2.TD` | f32 | s | O2 trim - derivative time | HMI / operator |
| 49 | 40050 | `PIC_FURN.SP` | f32 | mbar | Furnace pressure (ID master) - setpoint | HMI / operator |
| 51 | 40052 | `PIC_FURN.OUT` | f32 | % | Furnace pressure (ID master) - output | HMI / operator |
| 53 | 40054 | `PIC_FURN.MODE` | u16 |  | Furnace pressure (ID master) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 54 | 40055 | `PIC_FURN.KP` | f32 |  | Furnace pressure (ID master) - proportional gain | HMI / operator |
| 56 | 40057 | `PIC_FURN.TI` | f32 | s | Furnace pressure (ID master) - integral time | HMI / operator |
| 58 | 40059 | `PIC_FURN.TD` | f32 | s | Furnace pressure (ID master) - derivative time | HMI / operator |
| 60 | 40061 | `SC_IDA.OUT` | f32 | % | ID fan A inlet vane - output | HMI / operator |
| 62 | 40063 | `SC_IDA.MODE` | u16 |  | ID fan A inlet vane - mode (0=MAN, 1=AUTO) | HMI / operator |
| 63 | 40064 | `SC_IDA.BIAS` | f32 | % | ID fan A inlet vane - bias | HMI / operator |
| 65 | 40066 | `SC_IDB.OUT` | f32 | % | ID fan B inlet vane - output | HMI / operator |
| 67 | 40068 | `SC_IDB.MODE` | u16 |  | ID fan B inlet vane - mode (0=MAN, 1=AUTO) | HMI / operator |
| 68 | 40069 | `SC_IDB.BIAS` | f32 | % | ID fan B inlet vane - bias | HMI / operator |
| 70 | 40071 | `PURGE_AIR` | f32 | t/h | Minimum (purge) air flow | HMI / operator |
| 72 | 40073 | `O2_BIAS` | f32 | % | O2 setpoint operator bias | HMI / operator |
| 74 | 40075 | `LIGHTOFF_POS` | f32 | % | Gas control valve light-off position | HMI / operator |
| 76 | 40077 | `MIN_FIRE_POS` | f32 | % | Gas control valve minimum-fire position | HMI / operator |
| 78 | 40079 | `CCS_HB` | u16 |  | CCS heartbeat (peer write) | CCS |
| 79 | 40080 | `BLR_DMD_REM` | f32 | % | Boiler demand from CCS boiler master | CCS |
| 81 | 40082 | `CCS_BM_AUTO` | u16 |  | CCS boiler master in auto | CCS |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `APH_A.START` | bool |  | Air preheater A - start command | HMI / operator |
| 1 | 2 | `APH_A.STOP` | bool |  | Air preheater A - stop command | HMI / operator |
| 2 | 3 | `APH_B.START` | bool |  | Air preheater B - start command | HMI / operator |
| 3 | 4 | `APH_B.STOP` | bool |  | Air preheater B - stop command | HMI / operator |
| 4 | 5 | `ID_A.START` | bool |  | ID fan A - start command | HMI / operator |
| 5 | 6 | `ID_A.STOP` | bool |  | ID fan A - stop command | HMI / operator |
| 6 | 7 | `ID_B.START` | bool |  | ID fan B - start command | HMI / operator |
| 7 | 8 | `ID_B.STOP` | bool |  | ID fan B - stop command | HMI / operator |
| 8 | 9 | `FD_A.START` | bool |  | FD fan A - start command | HMI / operator |
| 9 | 10 | `FD_A.STOP` | bool |  | FD fan A - stop command | HMI / operator |
| 10 | 11 | `FD_B.START` | bool |  | FD fan B - start command | HMI / operator |
| 11 | 12 | `FD_B.STOP` | bool |  | FD fan B - stop command | HMI / operator |

## FWC - Feedwater & Condensate Control

Endpoint `127.0.0.1:5024`. Sizes: CO 10, DI 28, HR 82, IR 62.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | FWC |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | FWC |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | FWC |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | FWC |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | FWC |
| 8 | 30009 | `LIC_DRUM.PV` | f32 | mm | Drum level master - process value | FWC |
| 10 | 30011 | `LIC_DRUM.CSP` | f32 | mm | Drum level master - cascade/remote setpoint | FWC |
| 12 | 30013 | `LIC_DRUM.STS` | u16 |  | Drum level master - status bits | FWC |
| 13 | 30014 | `FIC_FW.PV` | f32 | t/h | Feedwater flow (3-element) - process value | FWC |
| 15 | 30016 | `FIC_FW.CSP` | f32 | t/h | Feedwater flow (3-element) - cascade/remote setpoint | FWC |
| 17 | 30018 | `FIC_FW.STS` | u16 |  | Feedwater flow (3-element) - status bits | FWC |
| 18 | 30019 | `PIC_FWDP.PV` | f32 | bar | Feedwater valve differential pressure (BFP master) - process value | FWC |
| 20 | 30021 | `PIC_FWDP.CSP` | f32 | bar | Feedwater valve differential pressure (BFP master) - cascade/remote setpoint | FWC |
| 22 | 30023 | `PIC_FWDP.STS` | u16 |  | Feedwater valve differential pressure (BFP master) - status bits | FWC |
| 23 | 30024 | `SC_BFPA.IN` | f32 | % | BFP A speed (scoop) - auto demand | FWC |
| 25 | 30026 | `SC_BFPA.FB` | f32 | % | BFP A speed (scoop) - position feedback | FWC |
| 27 | 30028 | `SC_BFPA.STS` | u16 |  | BFP A speed (scoop) - status bits | FWC |
| 28 | 30029 | `SC_BFPB.IN` | f32 | % | BFP B speed (scoop) - auto demand | FWC |
| 30 | 30031 | `SC_BFPB.FB` | f32 | % | BFP B speed (scoop) - position feedback | FWC |
| 32 | 30033 | `SC_BFPB.STS` | u16 |  | BFP B speed (scoop) - status bits | FWC |
| 33 | 30034 | `SC_BFPC.IN` | f32 | % | BFP C speed (scoop) - auto demand | FWC |
| 35 | 30036 | `SC_BFPC.FB` | f32 | % | BFP C speed (scoop) - position feedback | FWC |
| 37 | 30038 | `SC_BFPC.STS` | u16 |  | BFP C speed (scoop) - status bits | FWC |
| 38 | 30039 | `LIC_DA.PV` | f32 | mm | Deaerator level control - process value | FWC |
| 40 | 30041 | `LIC_DA.CSP` | f32 | mm | Deaerator level control - cascade/remote setpoint | FWC |
| 42 | 30043 | `LIC_DA.STS` | u16 |  | Deaerator level control - status bits | FWC |
| 43 | 30044 | `PIC_DA.PV` | f32 | bar | Deaerator pegging steam pressure - process value | FWC |
| 45 | 30046 | `PIC_DA.CSP` | f32 | bar | Deaerator pegging steam pressure - cascade/remote setpoint | FWC |
| 47 | 30048 | `PIC_DA.STS` | u16 |  | Deaerator pegging steam pressure - status bits | FWC |
| 48 | 30049 | `HIC_CBD.IN` | f32 | % | Continuous blowdown - auto demand | FWC |
| 50 | 30051 | `HIC_CBD.FB` | f32 | % | Continuous blowdown - position feedback | FWC |
| 52 | 30053 | `HIC_CBD.STS` | u16 |  | Continuous blowdown - status bits | FWC |
| 53 | 30054 | `DRUM_LVL_SEL` | f32 | mm | Drum level (median of 3) | FWC |
| 55 | 30056 | `FW_DP` | f32 | bar | Feedwater valve differential pressure | FWC |
| 57 | 30058 | `BFP_MASTER` | f32 | % | BFP master demand | FWC |
| 59 | 30060 | `STEAM_FLOW_PCT` | f32 | % | Steam flow (% MCR) | FWC |
| 61 | 30062 | `BFP_RUNNING` | u16 |  | Number of BFPs running | FWC |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | FWC |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | FWC |
| 2 | 10003 | `COMM_BMS` | bool |  | Communication with BMS | FWC |
| 3 | 10004 | `COMM_DEH` | bool |  | Communication with DEH | FWC |
| 4 | 10005 | `BFP_A.RUN` | bool |  | Boiler feed pump A - running | FWC |
| 5 | 10006 | `BFP_A.TRIP` | bool |  | Boiler feed pump A - tripped | FWC |
| 6 | 10007 | `BFP_A.PERM` | bool |  | Boiler feed pump A - start permissive | FWC |
| 7 | 10008 | `BFP_A.ILK` | bool |  | Boiler feed pump A - protective interlock active | FWC |
| 8 | 10009 | `BFP_B.RUN` | bool |  | Boiler feed pump B - running | FWC |
| 9 | 10010 | `BFP_B.TRIP` | bool |  | Boiler feed pump B - tripped | FWC |
| 10 | 10011 | `BFP_B.PERM` | bool |  | Boiler feed pump B - start permissive | FWC |
| 11 | 10012 | `BFP_B.ILK` | bool |  | Boiler feed pump B - protective interlock active | FWC |
| 12 | 10013 | `BFP_C.RUN` | bool |  | Boiler feed pump C - running | FWC |
| 13 | 10014 | `BFP_C.TRIP` | bool |  | Boiler feed pump C - tripped | FWC |
| 14 | 10015 | `BFP_C.PERM` | bool |  | Boiler feed pump C - start permissive | FWC |
| 15 | 10016 | `BFP_C.ILK` | bool |  | Boiler feed pump C - protective interlock active | FWC |
| 16 | 10017 | `EBD.OPENED` | bool |  | Emergency blowdown valve - open | FWC |
| 17 | 10018 | `EBD.CLOSED` | bool |  | Emergency blowdown valve - closed | FWC |
| 18 | 10019 | `EBD.PERM` | bool |  | Emergency blowdown valve - permissive | FWC |
| 19 | 10020 | `EBD.ILK` | bool |  | Emergency blowdown valve - interlock active | FWC |
| 20 | 10021 | `HPH.OPENED` | bool |  | HP heaters in service - open | FWC |
| 21 | 10022 | `HPH.CLOSED` | bool |  | HP heaters in service - closed | FWC |
| 22 | 10023 | `HPH.PERM` | bool |  | HP heaters in service - permissive | FWC |
| 23 | 10024 | `HPH.ILK` | bool |  | HP heaters in service - interlock active | FWC |
| 24 | 10025 | `E3_ACTIVE` | bool |  | Three-element control active | FWC |
| 25 | 10026 | `LT_DEVIATION` | bool |  | Drum level transmitter deviation | FWC |
| 26 | 10027 | `LVL_AUTO` | bool |  | Drum level control in automatic | FWC |
| 27 | 10028 | `RB_BFP` | bool |  | BFP runback request | FWC |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `BFP_A.MODE` | u16 |  | Boiler feed pump A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 1 | 40002 | `BFP_B.MODE` | u16 |  | Boiler feed pump B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 2 | 40003 | `BFP_C.MODE` | u16 |  | Boiler feed pump C - mode (0=MAN, 1=AUTO) | HMI / operator |
| 3 | 40004 | `EBD.MODE` | u16 |  | Emergency blowdown valve - mode (0=MAN, 1=AUTO) | HMI / operator |
| 4 | 40005 | `HPH.MODE` | u16 |  | HP heaters in service - mode (0=MAN, 1=AUTO) | HMI / operator |
| 5 | 40006 | `LIC_DRUM.SP` | f32 | mm | Drum level master - setpoint | HMI / operator |
| 7 | 40008 | `LIC_DRUM.OUT` | f32 | % | Drum level master - output | HMI / operator |
| 9 | 40010 | `LIC_DRUM.MODE` | u16 |  | Drum level master - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 10 | 40011 | `LIC_DRUM.KP` | f32 |  | Drum level master - proportional gain | HMI / operator |
| 12 | 40013 | `LIC_DRUM.TI` | f32 | s | Drum level master - integral time | HMI / operator |
| 14 | 40015 | `LIC_DRUM.TD` | f32 | s | Drum level master - derivative time | HMI / operator |
| 16 | 40017 | `FIC_FW.SP` | f32 | t/h | Feedwater flow (3-element) - setpoint | HMI / operator |
| 18 | 40019 | `FIC_FW.OUT` | f32 | % | Feedwater flow (3-element) - output | HMI / operator |
| 20 | 40021 | `FIC_FW.MODE` | u16 |  | Feedwater flow (3-element) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 21 | 40022 | `FIC_FW.KP` | f32 |  | Feedwater flow (3-element) - proportional gain | HMI / operator |
| 23 | 40024 | `FIC_FW.TI` | f32 | s | Feedwater flow (3-element) - integral time | HMI / operator |
| 25 | 40026 | `FIC_FW.TD` | f32 | s | Feedwater flow (3-element) - derivative time | HMI / operator |
| 27 | 40028 | `PIC_FWDP.SP` | f32 | bar | Feedwater valve differential pressure (BFP master) - setpoint | HMI / operator |
| 29 | 40030 | `PIC_FWDP.OUT` | f32 | % | Feedwater valve differential pressure (BFP master) - output | HMI / operator |
| 31 | 40032 | `PIC_FWDP.MODE` | u16 |  | Feedwater valve differential pressure (BFP master) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 32 | 40033 | `PIC_FWDP.KP` | f32 |  | Feedwater valve differential pressure (BFP master) - proportional gain | HMI / operator |
| 34 | 40035 | `PIC_FWDP.TI` | f32 | s | Feedwater valve differential pressure (BFP master) - integral time | HMI / operator |
| 36 | 40037 | `PIC_FWDP.TD` | f32 | s | Feedwater valve differential pressure (BFP master) - derivative time | HMI / operator |
| 38 | 40039 | `SC_BFPA.OUT` | f32 | % | BFP A speed (scoop) - output | HMI / operator |
| 40 | 40041 | `SC_BFPA.MODE` | u16 |  | BFP A speed (scoop) - mode (0=MAN, 1=AUTO) | HMI / operator |
| 41 | 40042 | `SC_BFPA.BIAS` | f32 | % | BFP A speed (scoop) - bias | HMI / operator |
| 43 | 40044 | `SC_BFPB.OUT` | f32 | % | BFP B speed (scoop) - output | HMI / operator |
| 45 | 40046 | `SC_BFPB.MODE` | u16 |  | BFP B speed (scoop) - mode (0=MAN, 1=AUTO) | HMI / operator |
| 46 | 40047 | `SC_BFPB.BIAS` | f32 | % | BFP B speed (scoop) - bias | HMI / operator |
| 48 | 40049 | `SC_BFPC.OUT` | f32 | % | BFP C speed (scoop) - output | HMI / operator |
| 50 | 40051 | `SC_BFPC.MODE` | u16 |  | BFP C speed (scoop) - mode (0=MAN, 1=AUTO) | HMI / operator |
| 51 | 40052 | `SC_BFPC.BIAS` | f32 | % | BFP C speed (scoop) - bias | HMI / operator |
| 53 | 40054 | `LIC_DA.SP` | f32 | mm | Deaerator level control - setpoint | HMI / operator |
| 55 | 40056 | `LIC_DA.OUT` | f32 | % | Deaerator level control - output | HMI / operator |
| 57 | 40058 | `LIC_DA.MODE` | u16 |  | Deaerator level control - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 58 | 40059 | `LIC_DA.KP` | f32 |  | Deaerator level control - proportional gain | HMI / operator |
| 60 | 40061 | `LIC_DA.TI` | f32 | s | Deaerator level control - integral time | HMI / operator |
| 62 | 40063 | `LIC_DA.TD` | f32 | s | Deaerator level control - derivative time | HMI / operator |
| 64 | 40065 | `PIC_DA.SP` | f32 | bar | Deaerator pegging steam pressure - setpoint | HMI / operator |
| 66 | 40067 | `PIC_DA.OUT` | f32 | % | Deaerator pegging steam pressure - output | HMI / operator |
| 68 | 40069 | `PIC_DA.MODE` | u16 |  | Deaerator pegging steam pressure - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 69 | 40070 | `PIC_DA.KP` | f32 |  | Deaerator pegging steam pressure - proportional gain | HMI / operator |
| 71 | 40072 | `PIC_DA.TI` | f32 | s | Deaerator pegging steam pressure - integral time | HMI / operator |
| 73 | 40074 | `PIC_DA.TD` | f32 | s | Deaerator pegging steam pressure - derivative time | HMI / operator |
| 75 | 40076 | `HIC_CBD.OUT` | f32 | % | Continuous blowdown - output | HMI / operator |
| 77 | 40078 | `HIC_CBD.MODE` | u16 |  | Continuous blowdown - mode (0=MAN, 1=AUTO) | HMI / operator |
| 78 | 40079 | `HIC_CBD.BIAS` | f32 | % | Continuous blowdown - bias | HMI / operator |
| 80 | 40081 | `ELEM_SEL` | u16 |  | Drum level element selection (0=AUTO, 1=1-ELEMENT, 2=3-ELEMENT) | HMI / operator |
| 81 | 40082 | `DP_SP_MODE` | u16 |  | FW DP setpoint program (0=OPERATOR, 1=PROGRAM) | HMI / operator |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `BFP_A.START` | bool |  | Boiler feed pump A - start command | HMI / operator |
| 1 | 2 | `BFP_A.STOP` | bool |  | Boiler feed pump A - stop command | HMI / operator |
| 2 | 3 | `BFP_B.START` | bool |  | Boiler feed pump B - start command | HMI / operator |
| 3 | 4 | `BFP_B.STOP` | bool |  | Boiler feed pump B - stop command | HMI / operator |
| 4 | 5 | `BFP_C.START` | bool |  | Boiler feed pump C - start command | HMI / operator |
| 5 | 6 | `BFP_C.STOP` | bool |  | Boiler feed pump C - stop command | HMI / operator |
| 6 | 7 | `EBD.OPEN` | bool |  | Emergency blowdown valve - open/close command | HMI / operator |
| 7 | 8 | `EBD.CLOSE` | bool |  | Emergency blowdown valve - close/open command | HMI / operator |
| 8 | 9 | `HPH.OPEN` | bool |  | HP heaters in service - open/close command | HMI / operator |
| 9 | 10 | `HPH.CLOSE` | bool |  | HP heaters in service - close/open command | HMI / operator |

## STC - Steam Temperature Control

Endpoint `127.0.0.1:5025`. Sizes: CO 2, DI 10, HR 50, IR 32.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | STC |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | STC |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | STC |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | STC |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | STC |
| 8 | 30009 | `TIC_MS.PV` | f32 | degC | Main steam temperature (master) - process value | STC |
| 10 | 30011 | `TIC_MS.CSP` | f32 | degC | Main steam temperature (master) - cascade/remote setpoint | STC |
| 12 | 30013 | `TIC_MS.STS` | u16 |  | Main steam temperature (master) - status bits | STC |
| 13 | 30014 | `TIC_DSH.PV` | f32 | degC | Desuperheater outlet temperature (SH spray) - process value | STC |
| 15 | 30016 | `TIC_DSH.CSP` | f32 | degC | Desuperheater outlet temperature (SH spray) - cascade/remote setpoint | STC |
| 17 | 30018 | `TIC_DSH.STS` | u16 |  | Desuperheater outlet temperature (SH spray) - status bits | STC |
| 18 | 30019 | `TIC_RH.PV` | f32 | degC | Reheat temperature (burner tilt) - process value | STC |
| 20 | 30021 | `TIC_RH.CSP` | f32 | degC | Reheat temperature (burner tilt) - cascade/remote setpoint | STC |
| 22 | 30023 | `TIC_RH.STS` | u16 |  | Reheat temperature (burner tilt) - status bits | STC |
| 23 | 30024 | `TIC_RHS.PV` | f32 | degC | Reheat emergency spray - process value | STC |
| 25 | 30026 | `TIC_RHS.CSP` | f32 | degC | Reheat emergency spray - cascade/remote setpoint | STC |
| 27 | 30028 | `TIC_RHS.STS` | u16 |  | Reheat emergency spray - status bits | STC |
| 28 | 30029 | `DSH_SP_MIN` | f32 | degC | Minimum DSH outlet setpoint (superheat margin) | STC |
| 30 | 30031 | `MS_SUPERHEAT` | f32 | K | Main steam superheat | STC |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | STC |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | STC |
| 2 | 10003 | `COMM_BMS` | bool |  | Communication with BMS | STC |
| 3 | 10004 | `COMM_DEH` | bool |  | Communication with DEH | STC |
| 4 | 10005 | `COMM_CCS` | bool |  | Communication with CCS | STC |
| 5 | 10006 | `SPRAY_BLOCK.OPENED` | bool |  | SH spray block valve - open | STC |
| 6 | 10007 | `SPRAY_BLOCK.CLOSED` | bool |  | SH spray block valve - closed | STC |
| 7 | 10008 | `SPRAY_BLOCK.PERM` | bool |  | SH spray block valve - permissive | STC |
| 8 | 10009 | `SPRAY_BLOCK.ILK` | bool |  | SH spray block valve - interlock active | STC |
| 9 | 10010 | `SPRAY_PERMIT` | bool |  | SH spray permitted (load > 20 %) | STC |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `SPRAY_BLOCK.MODE` | u16 |  | SH spray block valve - mode (0=MAN, 1=AUTO) | HMI / operator |
| 1 | 40002 | `TIC_MS.SP` | f32 | degC | Main steam temperature (master) - setpoint | HMI / operator |
| 3 | 40004 | `TIC_MS.OUT` | f32 | degC | Main steam temperature (master) - output | HMI / operator |
| 5 | 40006 | `TIC_MS.MODE` | u16 |  | Main steam temperature (master) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 6 | 40007 | `TIC_MS.KP` | f32 |  | Main steam temperature (master) - proportional gain | HMI / operator |
| 8 | 40009 | `TIC_MS.TI` | f32 | s | Main steam temperature (master) - integral time | HMI / operator |
| 10 | 40011 | `TIC_MS.TD` | f32 | s | Main steam temperature (master) - derivative time | HMI / operator |
| 12 | 40013 | `TIC_DSH.SP` | f32 | degC | Desuperheater outlet temperature (SH spray) - setpoint | HMI / operator |
| 14 | 40015 | `TIC_DSH.OUT` | f32 | % | Desuperheater outlet temperature (SH spray) - output | HMI / operator |
| 16 | 40017 | `TIC_DSH.MODE` | u16 |  | Desuperheater outlet temperature (SH spray) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 17 | 40018 | `TIC_DSH.KP` | f32 |  | Desuperheater outlet temperature (SH spray) - proportional gain | HMI / operator |
| 19 | 40020 | `TIC_DSH.TI` | f32 | s | Desuperheater outlet temperature (SH spray) - integral time | HMI / operator |
| 21 | 40022 | `TIC_DSH.TD` | f32 | s | Desuperheater outlet temperature (SH spray) - derivative time | HMI / operator |
| 23 | 40024 | `TIC_RH.SP` | f32 | degC | Reheat temperature (burner tilt) - setpoint | HMI / operator |
| 25 | 40026 | `TIC_RH.OUT` | f32 | deg | Reheat temperature (burner tilt) - output | HMI / operator |
| 27 | 40028 | `TIC_RH.MODE` | u16 |  | Reheat temperature (burner tilt) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 28 | 40029 | `TIC_RH.KP` | f32 |  | Reheat temperature (burner tilt) - proportional gain | HMI / operator |
| 30 | 40031 | `TIC_RH.TI` | f32 | s | Reheat temperature (burner tilt) - integral time | HMI / operator |
| 32 | 40033 | `TIC_RH.TD` | f32 | s | Reheat temperature (burner tilt) - derivative time | HMI / operator |
| 34 | 40035 | `TIC_RHS.SP` | f32 | degC | Reheat emergency spray - setpoint | HMI / operator |
| 36 | 40037 | `TIC_RHS.OUT` | f32 | % | Reheat emergency spray - output | HMI / operator |
| 38 | 40039 | `TIC_RHS.MODE` | u16 |  | Reheat emergency spray - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 39 | 40040 | `TIC_RHS.KP` | f32 |  | Reheat emergency spray - proportional gain | HMI / operator |
| 41 | 40042 | `TIC_RHS.TI` | f32 | s | Reheat emergency spray - integral time | HMI / operator |
| 43 | 40044 | `TIC_RHS.TD` | f32 | s | Reheat emergency spray - derivative time | HMI / operator |
| 45 | 40046 | `RHS_OFFSET` | f32 | degC | RH spray setpoint offset above RH SP | HMI / operator |
| 47 | 40048 | `CCS_HB` | u16 |  | CCS heartbeat (peer write) | CCS |
| 48 | 40049 | `BLR_DMD_FF` | f32 | % | Boiler demand feed-forward from CCS | CCS |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `SPRAY_BLOCK.OPEN` | bool |  | SH spray block valve - open/close command | HMI / operator |
| 1 | 2 | `SPRAY_BLOCK.CLOSE` | bool |  | SH spray block valve - close/open command | HMI / operator |

## DEH - Turbine Control & Protection (DEH)

Endpoint `127.0.0.1:5026`. Sizes: CO 6, DI 19, HR 87, IR 52.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | DEH |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | DEH |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | DEH |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | DEH |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | DEH |
| 8 | 30009 | `SPD_CTRL.PV` | f32 | rpm | Turbine speed control - process value | DEH |
| 10 | 30011 | `SPD_CTRL.CSP` | f32 | rpm | Turbine speed control - cascade/remote setpoint | DEH |
| 12 | 30013 | `SPD_CTRL.STS` | u16 |  | Turbine speed control - status bits | DEH |
| 13 | 30014 | `LOAD_CTRL.PV` | f32 | MW | Turbine load control - process value | DEH |
| 15 | 30016 | `LOAD_CTRL.CSP` | f32 | MW | Turbine load control - cascade/remote setpoint | DEH |
| 17 | 30018 | `LOAD_CTRL.STS` | u16 |  | Turbine load control - status bits | DEH |
| 18 | 30019 | `PIC_TPT.PV` | f32 | bar | Throttle pressure control (turbine follow) - process value | DEH |
| 20 | 30021 | `PIC_TPT.CSP` | f32 | bar | Throttle pressure control (turbine follow) - cascade/remote setpoint | DEH |
| 22 | 30023 | `PIC_TPT.STS` | u16 |  | Throttle pressure control (turbine follow) - status bits | DEH |
| 23 | 30024 | `PIC_HPB.PV` | f32 | bar | HP bypass pressure control - process value | DEH |
| 25 | 30026 | `PIC_HPB.CSP` | f32 | bar | HP bypass pressure control - cascade/remote setpoint | DEH |
| 27 | 30028 | `PIC_HPB.STS` | u16 |  | HP bypass pressure control - status bits | DEH |
| 28 | 30029 | `PIC_LPB.PV` | f32 | bar | LP bypass (hot reheat pressure) control - process value | DEH |
| 30 | 30031 | `PIC_LPB.CSP` | f32 | bar | LP bypass (hot reheat pressure) control - cascade/remote setpoint | DEH |
| 32 | 30033 | `PIC_LPB.STS` | u16 |  | LP bypass (hot reheat pressure) control - status bits | DEH |
| 33 | 30034 | `MODE` | u16 |  | DEH operating mode (0=TRIPPED, 1=SPEED CONTROL, 2=LOAD CONTROL, 3=REMOTE (CCS), 4=PRESSURE CONTROL (TF)) | DEH |
| 34 | 30035 | `TRIP_CAUSE` | u16 |  | Turbine trip first-out (0=NONE, 1=MANUAL TRIP, 2=ELECTRICAL OVERSPEED (110 % / 3960 rpm), 3=MECHANICAL OVERSPEED, 4=LOW CONDENSER VACUUM, 5=LOW LUBE OIL PRESSURE, 6=HIGH SHAFT VIBRATION, 7=HIGH AXIAL DISPLACEMENT, 8=HIGH HP EXHAUST TEMPERATURE, 9=BOILER MFT, 10=GENERATOR PROTECTION (86G), 11=HIGH BEARING TEMPERATURE, 12=DEH WATCHDOG / FIELD I/O FAILURE, 13=INITIAL / POWER-UP) | DEH |
| 35 | 30036 | `SPEED` | f32 | rpm | Turbine speed (median) | DEH |
| 37 | 30038 | `SPEED_REF` | f32 | rpm | Speed reference | DEH |
| 39 | 30040 | `LOAD_REF` | f32 | MW | Load reference | DEH |
| 41 | 30042 | `FREQ_CORR` | f32 | MW | Frequency correction | DEH |
| 43 | 30044 | `GV_DEMAND` | f32 | % | Governor valve demand | DEH |
| 45 | 30046 | `STRESS_HP` | f32 | % | HP rotor stress (TSE) | DEH |
| 47 | 30048 | `STRESS_IP` | f32 | % | IP rotor stress (TSE) | DEH |
| 49 | 30050 | `START_CLASS` | u16 |  | Start classification (0=COLD, 1=WARM, 2=HOT, 3=VERY HOT) | DEH |
| 50 | 30051 | `MAX_VIB` | f32 | um | Highest shaft vibration | DEH |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | DEH |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | DEH |
| 2 | 10003 | `COMM_BMS` | bool |  | Communication with BMS | DEH |
| 3 | 10004 | `COMM_GEN` | bool |  | Communication with GEN | DEH |
| 4 | 10005 | `COMM_CCS` | bool |  | Communication with CCS | DEH |
| 5 | 10006 | `SH_VENT.OPENED` | bool |  | SH start-up vent - open | DEH |
| 6 | 10007 | `SH_VENT.CLOSED` | bool |  | SH start-up vent - closed | DEH |
| 7 | 10008 | `SH_VENT.PERM` | bool |  | SH start-up vent - permissive | DEH |
| 8 | 10009 | `SH_VENT.ILK` | bool |  | SH start-up vent - interlock active | DEH |
| 9 | 10010 | `TRIPPED` | bool |  | Turbine tripped | DEH |
| 10 | 10011 | `LATCHED` | bool |  | Turbine latched (reset) | DEH |
| 11 | 10012 | `RAMP_ACTIVE` | bool |  | Speed / load ramp in progress | DEH |
| 12 | 10013 | `OPC_ACTIVE` | bool |  | Overspeed protection controller active | DEH |
| 13 | 10014 | `CRIT_ZONE` | bool |  | Speed within critical band | DEH |
| 14 | 10015 | `AT_SPEED` | bool |  | Turbine at synchronous speed | DEH |
| 15 | 10016 | `REM_READY` | bool |  | Ready for CCS remote control | DEH |
| 16 | 10017 | `TPL_ACTIVE` | bool |  | Throttle pressure limiter active | DEH |
| 17 | 10018 | `LPB_ILK` | bool |  | LP bypass interlocked (condenser not available) | DEH |
| 18 | 10019 | `LATCH_PERM` | bool |  | Turbine latch permissive | DEH |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `SPD_TARGET` | f32 | rpm | Speed target | HMI / operator |
| 2 | 40003 | `SPD_RATE` | f32 | rpm/min | Acceleration rate | HMI / operator |
| 4 | 40005 | `LOAD_TARGET` | f32 | MW | Load target (local) | HMI / operator |
| 6 | 40007 | `LOAD_RATE` | f32 | MW/min | Loading rate (local) | HMI / operator |
| 8 | 40009 | `VPL` | f32 | % | Valve position limit | HMI / operator |
| 10 | 40011 | `FREQ_ON` | u16 |  | Primary frequency response (0=OFF, 1=ON) | HMI / operator |
| 11 | 40012 | `DROOP` | f32 | % | Speed droop | HMI / operator |
| 13 | 40014 | `MODE_SEL` | u16 |  | Operator mode selection (0=LOCAL, 1=REMOTE (CCS)) | HMI / operator |
| 14 | 40015 | `TPL_SP` | f32 | bar | Throttle pressure limiter | HMI / operator |
| 16 | 40017 | `SPD_CTRL.SP` | f32 | rpm | Turbine speed control - setpoint | HMI / operator |
| 18 | 40019 | `SPD_CTRL.OUT` | f32 | % | Turbine speed control - output | HMI / operator |
| 20 | 40021 | `SPD_CTRL.MODE` | u16 |  | Turbine speed control - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 21 | 40022 | `SPD_CTRL.KP` | f32 |  | Turbine speed control - proportional gain | HMI / operator |
| 23 | 40024 | `SPD_CTRL.TI` | f32 | s | Turbine speed control - integral time | HMI / operator |
| 25 | 40026 | `SPD_CTRL.TD` | f32 | s | Turbine speed control - derivative time | HMI / operator |
| 27 | 40028 | `LOAD_CTRL.SP` | f32 | MW | Turbine load control - setpoint | HMI / operator |
| 29 | 40030 | `LOAD_CTRL.OUT` | f32 | % | Turbine load control - output | HMI / operator |
| 31 | 40032 | `LOAD_CTRL.MODE` | u16 |  | Turbine load control - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 32 | 40033 | `LOAD_CTRL.KP` | f32 |  | Turbine load control - proportional gain | HMI / operator |
| 34 | 40035 | `LOAD_CTRL.TI` | f32 | s | Turbine load control - integral time | HMI / operator |
| 36 | 40037 | `LOAD_CTRL.TD` | f32 | s | Turbine load control - derivative time | HMI / operator |
| 38 | 40039 | `PIC_TPT.SP` | f32 | bar | Throttle pressure control (turbine follow) - setpoint | HMI / operator |
| 40 | 40041 | `PIC_TPT.OUT` | f32 | % | Throttle pressure control (turbine follow) - output | HMI / operator |
| 42 | 40043 | `PIC_TPT.MODE` | u16 |  | Throttle pressure control (turbine follow) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 43 | 40044 | `PIC_TPT.KP` | f32 |  | Throttle pressure control (turbine follow) - proportional gain | HMI / operator |
| 45 | 40046 | `PIC_TPT.TI` | f32 | s | Throttle pressure control (turbine follow) - integral time | HMI / operator |
| 47 | 40048 | `PIC_TPT.TD` | f32 | s | Throttle pressure control (turbine follow) - derivative time | HMI / operator |
| 49 | 40050 | `PIC_HPB.SP` | f32 | bar | HP bypass pressure control - setpoint | HMI / operator |
| 51 | 40052 | `PIC_HPB.OUT` | f32 | % | HP bypass pressure control - output | HMI / operator |
| 53 | 40054 | `PIC_HPB.MODE` | u16 |  | HP bypass pressure control - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 54 | 40055 | `PIC_HPB.KP` | f32 |  | HP bypass pressure control - proportional gain | HMI / operator |
| 56 | 40057 | `PIC_HPB.TI` | f32 | s | HP bypass pressure control - integral time | HMI / operator |
| 58 | 40059 | `PIC_HPB.TD` | f32 | s | HP bypass pressure control - derivative time | HMI / operator |
| 60 | 40061 | `PIC_LPB.SP` | f32 | bar | LP bypass (hot reheat pressure) control - setpoint | HMI / operator |
| 62 | 40063 | `PIC_LPB.OUT` | f32 | % | LP bypass (hot reheat pressure) control - output | HMI / operator |
| 64 | 40065 | `PIC_LPB.MODE` | u16 |  | LP bypass (hot reheat pressure) control - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 65 | 40066 | `PIC_LPB.KP` | f32 |  | LP bypass (hot reheat pressure) control - proportional gain | HMI / operator |
| 67 | 40068 | `PIC_LPB.TI` | f32 | s | LP bypass (hot reheat pressure) control - integral time | HMI / operator |
| 69 | 40070 | `PIC_LPB.TD` | f32 | s | LP bypass (hot reheat pressure) control - derivative time | HMI / operator |
| 71 | 40072 | `HPB_MODE` | u16 |  | HP bypass setpoint mode (0=FIXED, 1=FOLLOW) | HMI / operator |
| 72 | 40073 | `HPB_RAMP` | f32 | bar/min | HP bypass setpoint ramp rate | HMI / operator |
| 74 | 40075 | `HPB_TARGET` | f32 | bar | HP bypass pressure target | HMI / operator |
| 76 | 40077 | `SH_VENT.MODE` | u16 |  | SH start-up vent - mode (0=MAN, 1=AUTO) | HMI / operator |
| 77 | 40078 | `CCS_HB` | u16 |  | CCS heartbeat (peer write) | CCS |
| 78 | 40079 | `LOAD_REF_REM` | f32 | MW | Load reference from CCS | CCS |
| 80 | 40081 | `PRESS_SP_REM` | f32 | bar | Throttle pressure setpoint from CCS | CCS |
| 82 | 40083 | `CCS_REQ` | u16 |  | CCS request (0=NONE, 1=REMOTE LOAD, 2=PRESSURE CONTROL) | CCS |
| 83 | 40084 | `GEN_HB` | u16 |  | GEN heartbeat (peer write) | GEN |
| 84 | 40085 | `SYNC_ADJ` | f32 | rpm/s | Synchroniser speed adjust | GEN |
| 86 | 40087 | `SYNC_ACTIVE` | u16 |  | Auto synchroniser active | GEN |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `RESET` | bool |  | Turbine reset / latch | HMI / operator |
| 1 | 2 | `TRIP_PB` | bool |  | Manual turbine trip | HMI / operator |
| 2 | 3 | `GO` | bool |  | Speed / load ramp GO | HMI / operator |
| 3 | 4 | `HOLD` | bool |  | Speed / load ramp HOLD | HMI / operator |
| 4 | 5 | `SH_VENT.OPEN` | bool |  | SH start-up vent - open/close command | HMI / operator |
| 5 | 6 | `SH_VENT.CLOSE` | bool |  | SH start-up vent - close/open command | HMI / operator |

## GEN - Generator, Excitation & Synchronising

Endpoint `127.0.0.1:5027`. Sizes: CO 8, DI 16, HR 18, IR 23.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | GEN |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | GEN |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | GEN |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | GEN |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | GEN |
| 8 | 30009 | `AVR.PV` | f32 | kV | Automatic voltage regulator - process value | GEN |
| 10 | 30011 | `AVR.CSP` | f32 | kV | Automatic voltage regulator - cascade/remote setpoint | GEN |
| 12 | 30013 | `AVR.STS` | u16 |  | Automatic voltage regulator - status bits | GEN |
| 13 | 30014 | `SYNC_STATE` | u16 |  | Auto synchroniser state (0=OFF, 1=WAITING PERMISSIVES, 2=MATCHING, 3=CLOSING, 4=SYNCHRONISED) | GEN |
| 14 | 30015 | `TRIP_CAUSE` | u16 |  | Generator trip first-out (0=NONE, 1=MANUAL 86G TRIP, 2=GENERATOR DIFFERENTIAL (87G), 3=LOSS OF FIELD / POLE SLIP (40/78), 4=REVERSE POWER (32), 5=OVERVOLTAGE (59), 6=OVER/UNDER FREQUENCY (81) 57.5 / 61.8 Hz, 7=OVER-EXCITATION V/Hz (24), 8=STATOR OVERTEMPERATURE, 9=OVERCURRENT (51), 10=LOW FORWARD POWER (sequential)) | GEN |
| 15 | 30016 | `V_PU` | f32 | pu | Generator voltage | GEN |
| 17 | 30018 | `GRID_V_PU` | f32 | pu | Grid voltage referred to generator | GEN |
| 19 | 30020 | `VHZ` | f32 | pu | Volts per hertz | GEN |
| 21 | 30022 | `DV_PCT` | f32 | % | Voltage difference generator - grid | GEN |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | GEN |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | GEN |
| 2 | 10003 | `COMM_DEH` | bool |  | Communication with DEH | GEN |
| 3 | 10004 | `FCB.OPENED` | bool |  | Field circuit breaker (41) - open | GEN |
| 4 | 10005 | `FCB.CLOSED` | bool |  | Field circuit breaker (41) - closed | GEN |
| 5 | 10006 | `FCB.PERM` | bool |  | Field circuit breaker (41) - permissive | GEN |
| 6 | 10007 | `FCB.ILK` | bool |  | Field circuit breaker (41) - interlock active | GEN |
| 7 | 10008 | `GCB.OPENED` | bool |  | Generator circuit breaker (52G) - open | GEN |
| 8 | 10009 | `GCB.CLOSED` | bool |  | Generator circuit breaker (52G) - closed | GEN |
| 9 | 10010 | `GCB.PERM` | bool |  | Generator circuit breaker (52G) - permissive | GEN |
| 10 | 10011 | `GCB.ILK` | bool |  | Generator circuit breaker (52G) - interlock active | GEN |
| 11 | 10012 | `SYNC_CHECK` | bool |  | Synchro-check relay (25) permissive | GEN |
| 12 | 10013 | `LOCKOUT_86` | bool |  | Generator lockout relay 86G operated | GEN |
| 13 | 10014 | `OEL_ACTIVE` | bool |  | Over-excitation limiter active | GEN |
| 14 | 10015 | `UEL_ACTIVE` | bool |  | Under-excitation limiter active | GEN |
| 15 | 10016 | `REV_POWER` | bool |  | Reverse power detected | GEN |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `FCB.MODE` | u16 |  | Field circuit breaker (41) - mode (0=MAN, 1=AUTO) | HMI / operator |
| 1 | 40002 | `GCB.MODE` | u16 |  | Generator circuit breaker (52G) - mode (0=MAN, 1=AUTO) | HMI / operator |
| 2 | 40003 | `AVR.SP` | f32 | kV | Automatic voltage regulator - setpoint | HMI / operator |
| 4 | 40005 | `AVR.OUT` | f32 | pu | Automatic voltage regulator - output | HMI / operator |
| 6 | 40007 | `AVR.MODE` | u16 |  | Automatic voltage regulator - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 7 | 40008 | `AVR.KP` | f32 |  | Automatic voltage regulator - proportional gain | HMI / operator |
| 9 | 40010 | `AVR.TI` | f32 | s | Automatic voltage regulator - integral time | HMI / operator |
| 11 | 40012 | `AVR.TD` | f32 | s | Automatic voltage regulator - derivative time | HMI / operator |
| 13 | 40014 | `EXC_MODE` | u16 |  | Excitation control mode (0=VOLTAGE, 1=MVAR, 2=POWER FACTOR) | HMI / operator |
| 14 | 40015 | `MVAR_SP` | f32 | MVAr | Reactive power setpoint | HMI / operator |
| 16 | 40017 | `PF_SP` | f32 |  | Power factor setpoint | HMI / operator |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `FCB.OPEN` | bool |  | Field circuit breaker (41) - open/close command | HMI / operator |
| 1 | 2 | `FCB.CLOSE` | bool |  | Field circuit breaker (41) - close/open command | HMI / operator |
| 2 | 3 | `GCB.OPEN` | bool |  | Generator circuit breaker (52G) - open/close command | HMI / operator |
| 3 | 4 | `GCB.CLOSE` | bool |  | Generator circuit breaker (52G) - close/open command | HMI / operator |
| 4 | 5 | `SYNC_ON` | bool |  | Auto synchroniser ON | HMI / operator |
| 5 | 6 | `SYNC_OFF` | bool |  | Auto synchroniser OFF | HMI / operator |
| 6 | 7 | `RESET_86` | bool |  | Generator lockout relay reset | HMI / operator |
| 7 | 8 | `TRIP_86` | bool |  | Manual generator trip | HMI / operator |

## BOP - Balance of Plant / Turbine Auxiliaries

Endpoint `127.0.0.1:5028`. Sizes: CO 26, DI 58, HR 24, IR 15.

### Input registers (FC 4)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 30001 | `HEARTBEAT` | u16 |  | Controller heartbeat counter | BOP |
| 1 | 30002 | `SCAN_MS` | f32 | ms | Logic execution time | BOP |
| 3 | 30004 | `SIM_DT` | f32 | s | Simulation time step of last scan | BOP |
| 5 | 30006 | `IC_APPLIED` | u16 |  | Last applied initial condition | BOP |
| 6 | 30007 | `SCAN_COUNT` | u32 |  | Scan counter | BOP |
| 8 | 30009 | `LIC_HW.PV` | f32 | mm | Hotwell level control (make-up) - process value | BOP |
| 10 | 30011 | `LIC_HW.CSP` | f32 | mm | Hotwell level control (make-up) - cascade/remote setpoint | BOP |
| 12 | 30013 | `LIC_HW.STS` | u16 |  | Hotwell level control (make-up) - status bits | BOP |
| 13 | 30014 | `COND_PRESS` | f32 | mbar | Condenser pressure (selected) | BOP |

### Discrete inputs (FC 2)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 10001 | `HEALTHY` | bool |  | Controller healthy | BOP |
| 1 | 10002 | `COMM_PLANT` | bool |  | Communication with field I/O | BOP |
| 2 | 10003 | `COMM_DEH` | bool |  | Communication with DEH | BOP |
| 3 | 10004 | `CWP_A.RUN` | bool |  | CW pump A - running | BOP |
| 4 | 10005 | `CWP_A.TRIP` | bool |  | CW pump A - tripped | BOP |
| 5 | 10006 | `CWP_A.PERM` | bool |  | CW pump A - start permissive | BOP |
| 6 | 10007 | `CWP_A.ILK` | bool |  | CW pump A - protective interlock active | BOP |
| 7 | 10008 | `CWP_B.RUN` | bool |  | CW pump B - running | BOP |
| 8 | 10009 | `CWP_B.TRIP` | bool |  | CW pump B - tripped | BOP |
| 9 | 10010 | `CWP_B.PERM` | bool |  | CW pump B - start permissive | BOP |
| 10 | 10011 | `CWP_B.ILK` | bool |  | CW pump B - protective interlock active | BOP |
| 11 | 10012 | `VP_A.RUN` | bool |  | Vacuum pump A - running | BOP |
| 12 | 10013 | `VP_A.TRIP` | bool |  | Vacuum pump A - tripped | BOP |
| 13 | 10014 | `VP_A.PERM` | bool |  | Vacuum pump A - start permissive | BOP |
| 14 | 10015 | `VP_A.ILK` | bool |  | Vacuum pump A - protective interlock active | BOP |
| 15 | 10016 | `VP_B.RUN` | bool |  | Vacuum pump B - running | BOP |
| 16 | 10017 | `VP_B.TRIP` | bool |  | Vacuum pump B - tripped | BOP |
| 17 | 10018 | `VP_B.PERM` | bool |  | Vacuum pump B - start permissive | BOP |
| 18 | 10019 | `VP_B.ILK` | bool |  | Vacuum pump B - protective interlock active | BOP |
| 19 | 10020 | `CEP_A.RUN` | bool |  | Condensate pump A - running | BOP |
| 20 | 10021 | `CEP_A.TRIP` | bool |  | Condensate pump A - tripped | BOP |
| 21 | 10022 | `CEP_A.PERM` | bool |  | Condensate pump A - start permissive | BOP |
| 22 | 10023 | `CEP_A.ILK` | bool |  | Condensate pump A - protective interlock active | BOP |
| 23 | 10024 | `CEP_B.RUN` | bool |  | Condensate pump B - running | BOP |
| 24 | 10025 | `CEP_B.TRIP` | bool |  | Condensate pump B - tripped | BOP |
| 25 | 10026 | `CEP_B.PERM` | bool |  | Condensate pump B - start permissive | BOP |
| 26 | 10027 | `CEP_B.ILK` | bool |  | Condensate pump B - protective interlock active | BOP |
| 27 | 10028 | `AOP.RUN` | bool |  | AC lube oil pump - running | BOP |
| 28 | 10029 | `AOP.TRIP` | bool |  | AC lube oil pump - tripped | BOP |
| 29 | 10030 | `AOP.PERM` | bool |  | AC lube oil pump - start permissive | BOP |
| 30 | 10031 | `AOP.ILK` | bool |  | AC lube oil pump - protective interlock active | BOP |
| 31 | 10032 | `EOP.RUN` | bool |  | DC emergency oil pump - running | BOP |
| 32 | 10033 | `EOP.TRIP` | bool |  | DC emergency oil pump - tripped | BOP |
| 33 | 10034 | `EOP.PERM` | bool |  | DC emergency oil pump - start permissive | BOP |
| 34 | 10035 | `EOP.ILK` | bool |  | DC emergency oil pump - protective interlock active | BOP |
| 35 | 10036 | `JOP.RUN` | bool |  | Jacking oil pump - running | BOP |
| 36 | 10037 | `JOP.TRIP` | bool |  | Jacking oil pump - tripped | BOP |
| 37 | 10038 | `JOP.PERM` | bool |  | Jacking oil pump - start permissive | BOP |
| 38 | 10039 | `JOP.ILK` | bool |  | Jacking oil pump - protective interlock active | BOP |
| 39 | 10040 | `TG.RUN` | bool |  | Turning gear - running | BOP |
| 40 | 10041 | `TG.TRIP` | bool |  | Turning gear - tripped | BOP |
| 41 | 10042 | `TG.PERM` | bool |  | Turning gear - start permissive | BOP |
| 42 | 10043 | `TG.ILK` | bool |  | Turning gear - protective interlock active | BOP |
| 43 | 10044 | `GLAND.OPENED` | bool |  | Gland steam supply - open | BOP |
| 44 | 10045 | `GLAND.CLOSED` | bool |  | Gland steam supply - closed | BOP |
| 45 | 10046 | `GLAND.PERM` | bool |  | Gland steam supply - permissive | BOP |
| 46 | 10047 | `GLAND.ILK` | bool |  | Gland steam supply - interlock active | BOP |
| 47 | 10048 | `VB.OPENED` | bool |  | Vacuum breaker - open | BOP |
| 48 | 10049 | `VB.CLOSED` | bool |  | Vacuum breaker - closed | BOP |
| 49 | 10050 | `VB.PERM` | bool |  | Vacuum breaker - permissive | BOP |
| 50 | 10051 | `VB.ILK` | bool |  | Vacuum breaker - interlock active | BOP |
| 51 | 10052 | `HW_DUMP.OPENED` | bool |  | Hotwell dump valve - open | BOP |
| 52 | 10053 | `HW_DUMP.CLOSED` | bool |  | Hotwell dump valve - closed | BOP |
| 53 | 10054 | `HW_DUMP.PERM` | bool |  | Hotwell dump valve - permissive | BOP |
| 54 | 10055 | `HW_DUMP.ILK` | bool |  | Hotwell dump valve - interlock active | BOP |
| 55 | 10056 | `VAC_OK` | bool |  | Condenser vacuum established (< 200 mbar) | BOP |
| 56 | 10057 | `CW_OK` | bool |  | CW system in service | BOP |
| 57 | 10058 | `LO_OK` | bool |  | Lube oil pressure normal | BOP |

### Holding registers (FC 3 / 6 / 16)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 40001 | `CWP_A.MODE` | u16 |  | CW pump A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 1 | 40002 | `CWP_B.MODE` | u16 |  | CW pump B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 2 | 40003 | `VP_A.MODE` | u16 |  | Vacuum pump A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 3 | 40004 | `VP_B.MODE` | u16 |  | Vacuum pump B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 4 | 40005 | `CEP_A.MODE` | u16 |  | Condensate pump A - mode (0=MAN, 1=AUTO) | HMI / operator |
| 5 | 40006 | `CEP_B.MODE` | u16 |  | Condensate pump B - mode (0=MAN, 1=AUTO) | HMI / operator |
| 6 | 40007 | `AOP.MODE` | u16 |  | AC lube oil pump - mode (0=MAN, 1=AUTO) | HMI / operator |
| 7 | 40008 | `EOP.MODE` | u16 |  | DC emergency oil pump - mode (0=MAN, 1=AUTO) | HMI / operator |
| 8 | 40009 | `JOP.MODE` | u16 |  | Jacking oil pump - mode (0=MAN, 1=AUTO) | HMI / operator |
| 9 | 40010 | `TG.MODE` | u16 |  | Turning gear - mode (0=MAN, 1=AUTO) | HMI / operator |
| 10 | 40011 | `GLAND.MODE` | u16 |  | Gland steam supply - mode (0=MAN, 1=AUTO) | HMI / operator |
| 11 | 40012 | `VB.MODE` | u16 |  | Vacuum breaker - mode (0=MAN, 1=AUTO) | HMI / operator |
| 12 | 40013 | `HW_DUMP.MODE` | u16 |  | Hotwell dump valve - mode (0=MAN, 1=AUTO) | HMI / operator |
| 13 | 40014 | `LIC_HW.SP` | f32 | mm | Hotwell level control (make-up) - setpoint | HMI / operator |
| 15 | 40016 | `LIC_HW.OUT` | f32 | % | Hotwell level control (make-up) - output | HMI / operator |
| 17 | 40018 | `LIC_HW.MODE` | u16 |  | Hotwell level control (make-up) - mode (0=MAN, 1=AUTO, 2=CAS) | HMI / operator |
| 18 | 40019 | `LIC_HW.KP` | f32 |  | Hotwell level control (make-up) - proportional gain | HMI / operator |
| 20 | 40021 | `LIC_HW.TI` | f32 | s | Hotwell level control (make-up) - integral time | HMI / operator |
| 22 | 40023 | `LIC_HW.TD` | f32 | s | Hotwell level control (make-up) - derivative time | HMI / operator |

### Coils (FC 1 / 5 / 15)

| Address | Ref | Tag | Type | Units | Description | Written by |
|---:|---:|---|---|---|---|---|
| 0 | 1 | `CWP_A.START` | bool |  | CW pump A - start command | HMI / operator |
| 1 | 2 | `CWP_A.STOP` | bool |  | CW pump A - stop command | HMI / operator |
| 2 | 3 | `CWP_B.START` | bool |  | CW pump B - start command | HMI / operator |
| 3 | 4 | `CWP_B.STOP` | bool |  | CW pump B - stop command | HMI / operator |
| 4 | 5 | `VP_A.START` | bool |  | Vacuum pump A - start command | HMI / operator |
| 5 | 6 | `VP_A.STOP` | bool |  | Vacuum pump A - stop command | HMI / operator |
| 6 | 7 | `VP_B.START` | bool |  | Vacuum pump B - start command | HMI / operator |
| 7 | 8 | `VP_B.STOP` | bool |  | Vacuum pump B - stop command | HMI / operator |
| 8 | 9 | `CEP_A.START` | bool |  | Condensate pump A - start command | HMI / operator |
| 9 | 10 | `CEP_A.STOP` | bool |  | Condensate pump A - stop command | HMI / operator |
| 10 | 11 | `CEP_B.START` | bool |  | Condensate pump B - start command | HMI / operator |
| 11 | 12 | `CEP_B.STOP` | bool |  | Condensate pump B - stop command | HMI / operator |
| 12 | 13 | `AOP.START` | bool |  | AC lube oil pump - start command | HMI / operator |
| 13 | 14 | `AOP.STOP` | bool |  | AC lube oil pump - stop command | HMI / operator |
| 14 | 15 | `EOP.START` | bool |  | DC emergency oil pump - start command | HMI / operator |
| 15 | 16 | `EOP.STOP` | bool |  | DC emergency oil pump - stop command | HMI / operator |
| 16 | 17 | `JOP.START` | bool |  | Jacking oil pump - start command | HMI / operator |
| 17 | 18 | `JOP.STOP` | bool |  | Jacking oil pump - stop command | HMI / operator |
| 18 | 19 | `TG.START` | bool |  | Turning gear - start command | HMI / operator |
| 19 | 20 | `TG.STOP` | bool |  | Turning gear - stop command | HMI / operator |
| 20 | 21 | `GLAND.OPEN` | bool |  | Gland steam supply - open/close command | HMI / operator |
| 21 | 22 | `GLAND.CLOSE` | bool |  | Gland steam supply - close/open command | HMI / operator |
| 22 | 23 | `VB.OPEN` | bool |  | Vacuum breaker - open/close command | HMI / operator |
| 23 | 24 | `VB.CLOSE` | bool |  | Vacuum breaker - close/open command | HMI / operator |
| 24 | 25 | `HW_DUMP.OPEN` | bool |  | Hotwell dump valve - open/close command | HMI / operator |
| 25 | 26 | `HW_DUMP.CLOSE` | bool |  | Hotwell dump valve - close/open command | HMI / operator |
