(* BMS - Burner Management System (NFPA 85 style)
   Master fuel trip (MFT) with first-out cause, furnace purge (5 min) with permissives, gas
   fuel train (main gas trip valves / vent: double block and bleed), four burner elevation
   light-off sequences (igniter -> main flame proving -> in service, flame failure trips the
   elevation), light-off time limit, watchdog to the hardwired MFT relay in the field.
   The four elevations A..D are processed in a FOR loop over arrays 1..4: their field I/O is
   copied in at the top and out at the bottom.
   Naming: I_* field inputs, Q_* field outputs, P_<PEER>_* peer status, IO_* bridge signals. *)
PROGRAM BMS_MAIN
  VAR
    (* Register map of BMS (generated by scripts/plc-build.js - do not edit here) *)
    HEARTBEAT AT %MD0 : DINT; (* Controller heartbeat counter - status *)
    SCAN_MS AT %MD1 : REAL; (* Logic execution time [ms] - status *)
    SIM_DT AT %MD2 : REAL; (* Simulation time step of last scan [s] - status *)
    IC_APPLIED AT %MD3 : DINT; (* Last applied initial condition - status *)
    SCAN_COUNT AT %MD4 : UDINT; (* Scan counter - status *)
    HEALTHY AT %QX0.0 : BOOL; (* Controller healthy - status *)
    COMM_PLANT AT %QX0.1 : BOOL; (* Communication with field I/O - status *)
    COMM_DEH AT %QX0.2 : BOOL; (* Communication with DEH - status *)
    MFT_PB AT %QX0.3 : BOOL; (* Manual MFT pushbutton - operator *)
    PURGE_START AT %QX0.4 : BOOL; (* Start furnace purge - operator *)
    MFT_RESET AT %QX0.5 : BOOL; (* MFT reset - operator *)
    MFT AT %QX0.6 : BOOL; (* Master fuel trip active - status *)
    MFT_CAUSE AT %MD5 : DINT; (* MFT first-out cause - status *)
    PURGE_READY AT %QX0.7 : BOOL; (* Purge permissives satisfied - status *)
    PURGE_ACTIVE AT %QX1.0 : BOOL; (* Purge in progress - status *)
    PURGE_COMPLETE AT %QX1.1 : BOOL; (* Purge complete - status *)
    PURGE_REMAIN AT %MD6 : REAL; (* Purge time remaining [s] - status *)
    LIGHTOFF_REMAIN AT %MD7 : REAL; (* Light-off time remaining [s] - status *)
    PP_FANS AT %QX1.2 : BOOL; (* Purge perm: ID and FD fan running - status *)
    PP_AIR AT %QX1.3 : BOOL; (* Purge perm: air flow 25 - 40 % - status *)
    PP_FUEL_OFF AT %QX1.4 : BOOL; (* Purge perm: gas trip valves & burner valves closed - status *)
    PP_FURN AT %QX1.5 : BOOL; (* Purge perm: furnace pressure normal - status *)
    PP_DRUM AT %QX1.6 : BOOL; (* Purge perm: drum level normal - status *)
    PP_NO_TRIP AT %QX1.7 : BOOL; (* Purge perm: no MFT condition present - status *)
    FUEL_IN_SERVICE AT %QX2.0 : BOOL; (* Fuel in service - status *)
    ELEV_INSERV AT %MD8 : DINT; (* Burner elevations in service - status *)
    FIREBALL AT %MD9 : REAL; (* Flame intensity (fireball scanner) [%] - status *)
    GAS_TRAIN_OPEN AT %QX2.1 : BOOL; (* Open main gas trip valves - operator *)
    GAS_TRAIN_CLOSE AT %QX2.2 : BOOL; (* Close main gas trip valves - operator *)
    GAS_TRAIN_STATE AT %MD10 : DINT; (* Gas fuel train state - status *)
    GAS_TRAIN_PERM AT %QX2.3 : BOOL; (* Gas train open permissive - status *)
    GAS_TRAIN_OPENED AT %QX2.4 : BOOL; (* Gas train open (SSVs open, vent closed) - status *)
    ELEV_A_START AT %QX2.5 : BOOL; (* Burner elevation A light-off sequence - operator *)
    ELEV_A_STOP AT %QX2.6 : BOOL; (* Burner elevation A shut-down sequence - operator *)
    ELEV_A_STATE AT %MD11 : DINT; (* Burner elevation A state - status *)
    ELEV_A_PERM AT %QX2.7 : BOOL; (* Burner elevation A light-off permissive - status *)
    ELEV_A_INSERV AT %QX3.0 : BOOL; (* Burner elevation A in service - status *)
    ELEV_A_FAIL AT %QX3.1 : BOOL; (* Burner elevation A flame failure - status *)
    ELEV_B_START AT %QX3.2 : BOOL; (* Burner elevation B light-off sequence - operator *)
    ELEV_B_STOP AT %QX3.3 : BOOL; (* Burner elevation B shut-down sequence - operator *)
    ELEV_B_STATE AT %MD12 : DINT; (* Burner elevation B state - status *)
    ELEV_B_PERM AT %QX3.4 : BOOL; (* Burner elevation B light-off permissive - status *)
    ELEV_B_INSERV AT %QX3.5 : BOOL; (* Burner elevation B in service - status *)
    ELEV_B_FAIL AT %QX3.6 : BOOL; (* Burner elevation B flame failure - status *)
    ELEV_C_START AT %QX3.7 : BOOL; (* Burner elevation C light-off sequence - operator *)
    ELEV_C_STOP AT %QX4.0 : BOOL; (* Burner elevation C shut-down sequence - operator *)
    ELEV_C_STATE AT %MD13 : DINT; (* Burner elevation C state - status *)
    ELEV_C_PERM AT %QX4.1 : BOOL; (* Burner elevation C light-off permissive - status *)
    ELEV_C_INSERV AT %QX4.2 : BOOL; (* Burner elevation C in service - status *)
    ELEV_C_FAIL AT %QX4.3 : BOOL; (* Burner elevation C flame failure - status *)
    ELEV_D_START AT %QX4.4 : BOOL; (* Burner elevation D light-off sequence - operator *)
    ELEV_D_STOP AT %QX4.5 : BOOL; (* Burner elevation D shut-down sequence - operator *)
    ELEV_D_STATE AT %MD14 : DINT; (* Burner elevation D state - status *)
    ELEV_D_PERM AT %QX4.6 : BOOL; (* Burner elevation D light-off permissive - status *)
    ELEV_D_INSERV AT %QX4.7 : BOOL; (* Burner elevation D in service - status *)
    ELEV_D_FAIL AT %QX5.0 : BOOL; (* Burner elevation D flame failure - status *)
    IO_COMM_PLANT AT %QX5.1 : BOOL; (* Bridge: field I/O link healthy - bridge in *)
    IO_COMM_DEH AT %QX5.2 : BOOL; (* Bridge: DEH link and heartbeat healthy - bridge in *)
    IO_IC_SEQ AT %MD15 : DINT; (* Bridge: initial-condition command sequence - bridge in *)
    IO_IC_ID AT %MD16 : DINT; (* Bridge: initial condition number - bridge in *)
    IO_IC_SNAP AT %QX5.3 : BOOL; (* Bridge: controller values restored from a snapshot - bridge in *)
    I_AIR_FLOW AT %MD17 : REAL; (* Field input: Total combustion air flow [t/h] - bridge in *)
    I_BFP_A_RUN AT %QX5.4 : BOOL; (* Field input: Boiler feed pump A running - bridge in *)
    I_BFP_B_RUN AT %QX5.5 : BOOL; (* Field input: Boiler feed pump B running - bridge in *)
    I_BFP_C_RUN AT %QX5.6 : BOOL; (* Field input: Boiler feed pump C running - bridge in *)
    I_BMS_WD_FAIL AT %QX5.7 : BOOL; (* Field input: BMS watchdog failure (hardwired MFT) - bridge in *)
    I_BRN_A_OPEN AT %QX6.0 : BOOL; (* Field input: Elevation A burner gas valves open - bridge in *)
    I_BRN_B_OPEN AT %QX6.1 : BOOL; (* Field input: Elevation B burner gas valves open - bridge in *)
    I_BRN_C_OPEN AT %QX6.2 : BOOL; (* Field input: Elevation C burner gas valves open - bridge in *)
    I_BRN_D_OPEN AT %QX6.3 : BOOL; (* Field input: Elevation D burner gas valves open - bridge in *)
    I_DRUM_LVL_A AT %MD18 : REAL; (* Field input: Drum level transmitter A [mm] - bridge in *)
    I_DRUM_LVL_B AT %MD19 : REAL; (* Field input: Drum level transmitter B [mm] - bridge in *)
    I_DRUM_LVL_C AT %MD20 : REAL; (* Field input: Drum level transmitter C [mm] - bridge in *)
    I_FD_A_RUN AT %QX6.4 : BOOL; (* Field input: FD fan A running - bridge in *)
    I_FD_B_RUN AT %QX6.5 : BOOL; (* Field input: FD fan B running - bridge in *)
    I_FLAME_A AT %QX6.6 : BOOL; (* Field input: Elevation A main flame detected - bridge in *)
    I_FLAME_B AT %QX6.7 : BOOL; (* Field input: Elevation B main flame detected - bridge in *)
    I_FLAME_C AT %QX7.0 : BOOL; (* Field input: Elevation C main flame detected - bridge in *)
    I_FLAME_D AT %QX7.1 : BOOL; (* Field input: Elevation D main flame detected - bridge in *)
    I_FUEL_HEAT AT %MD21 : REAL; (* Field input: Fuel heat input [MW] - bridge in *)
    I_FURN_PRESS_A AT %MD22 : REAL; (* Field input: Furnace pressure A [mbar] - bridge in *)
    I_FURN_PRESS_B AT %MD23 : REAL; (* Field input: Furnace pressure B [mbar] - bridge in *)
    I_FURN_PRESS_C AT %MD24 : REAL; (* Field input: Furnace pressure C [mbar] - bridge in *)
    I_GAS_HDR_PRESS AT %MD25 : REAL; (* Field input: Burner gas header pressure [mbar] - bridge in *)
    I_GAS_SUPPLY_PRESS AT %MD26 : REAL; (* Field input: Natural gas supply pressure (after PRS) [bar] - bridge in *)
    I_GAS_VENT_OPEN AT %QX7.2 : BOOL; (* Field input: Gas header vent (bleed) valve open - bridge in *)
    I_ID_A_RUN AT %QX7.3 : BOOL; (* Field input: ID fan A running - bridge in *)
    I_ID_B_RUN AT %QX7.4 : BOOL; (* Field input: ID fan B running - bridge in *)
    I_IGN_A_FLAME AT %QX7.5 : BOOL; (* Field input: Elevation A igniter flame proven - bridge in *)
    I_IGN_B_FLAME AT %QX7.6 : BOOL; (* Field input: Elevation B igniter flame proven - bridge in *)
    I_IGN_C_FLAME AT %QX7.7 : BOOL; (* Field input: Elevation C igniter flame proven - bridge in *)
    I_IGN_D_FLAME AT %QX8.0 : BOOL; (* Field input: Elevation D igniter flame proven - bridge in *)
    I_MGTV_CLOSED AT %QX8.1 : BOOL; (* Field input: Main gas trip valves closed - bridge in *)
    I_MGTV_OPEN AT %QX8.2 : BOOL; (* Field input: Main gas trip valves (SSV1+SSV2) open - bridge in *)
    I_SIM_TIME_MS AT %MD27 : UDINT; (* Field input: Simulation clock [ms] - bridge in *)
    P_DEH_TRIPPED AT %QX8.3 : BOOL; (* From DEH: Turbine tripped - bridge in *)
    IC_ACK AT %MD28 : DINT; (* Last initial-condition command acknowledged - status *)
    Q_BMS_WD AT %MD29 : DINT; (* Field output: BMS watchdog counter - status *)
    Q_BRN_A_CMD AT %QX8.4 : BOOL; (* Field output: Elevation A burner gas valves open - status *)
    Q_BRN_B_CMD AT %QX8.5 : BOOL; (* Field output: Elevation B burner gas valves open - status *)
    Q_BRN_C_CMD AT %QX8.6 : BOOL; (* Field output: Elevation C burner gas valves open - status *)
    Q_BRN_D_CMD AT %QX8.7 : BOOL; (* Field output: Elevation D burner gas valves open - status *)
    Q_GAS_VENT_CMD AT %QX9.0 : BOOL; (* Field output: Gas header vent valve open - status *)
    Q_IGN_A_CMD AT %QX9.1 : BOOL; (* Field output: Elevation A igniters on - status *)
    Q_IGN_B_CMD AT %QX9.2 : BOOL; (* Field output: Elevation B igniters on - status *)
    Q_IGN_C_CMD AT %QX9.3 : BOOL; (* Field output: Elevation C igniters on - status *)
    Q_IGN_D_CMD AT %QX9.4 : BOOL; (* Field output: Elevation D igniters on - status *)
    Q_MFT_TRIP AT %QX9.5 : BOOL; (* Field output: Master fuel trip relay (1 = tripped) - status *)
    Q_MGTV_CMD AT %QX9.6 : BOOL; (* Field output: Main gas trip valves open - status *)
  END_VAR
  VAR
    RT : FB_PLC_RUNTIME;
    T_AIRLOW : FB_TONS;
    T_LVLHH : FB_TONS;
    T_LVLLL : FB_TONS;
    T_FLAMELOSS : FB_TONS;
    T_FUELLOSS : FB_TONS;
    T_BFPLOSS : FB_TONS;
    T_HDRLL : FB_TONS;
    T_HDRHH : FB_TONS;
    T_SUPLOW : FB_TONS;
    dts : REAL;
    init : BOOL;
    (* process values *)
    idRun : BOOL;
    fdRun : BOOL;
    airPct : REAL;
    fp : REAL;
    lvl : REAL;
    hdr : REAL;
    sup : REAL;
    anyFlame : BOOL;
    anyBrnOpen : BOOL;
    nInService : DINT;
    bfpAny : BOOL;
    dehTripped : BOOL;
    dehTripPrev : BOOL;
    mgtvOpen : BOOL;
    (* MFT *)
    c : ARRAY[1..18] OF BOOL;   (* MFT conditions, by first-out cause number *)
    firstOut : DINT;
    mftOn : BOOL;
    cause : DINT;
    fuelWas : BOOL;
    lightoffT : REAL;
    lastFuel : REAL;
    (* purge *)
    ppFans : BOOL;
    ppAir : BOOL;
    ppFuelOff : BOOL;
    ppFurn : BOOL;
    ppDrum : BOOL;
    ppNoTrip : BOOL;
    ready : BOOL;
    purgeActive : BOOL;
    purgeT : REAL;
    purgeComplete : BOOL;
    (* gas train: 0 CLOSED, 1 OPENING, 2 OPEN, 3 TRIPPED *)
    trainState : DINT;
    trainT : REAL;
    trainPerm : BOOL;
    trainCmd : BOOL;
    trainOpen : BOOL;
    (* elevations: state 0 OFF, 1 STARTING, 2 IN SERVICE, 3 STOPPING, 4 FLAME FAIL *)
    x : INT;
    elevPerm : BOOL;
    eState : ARRAY[1..4] OF DINT;
    eT : ARRAY[1..4] OF REAL;
    eIgn : ARRAY[1..4] OF BOOL;
    eBrn : ARRAY[1..4] OF BOOL;
    eLossT : ARRAY[1..4] OF REAL;
    flame : ARRAY[1..4] OF BOOL;
    ignFlame : ARRAY[1..4] OF BOOL;
    brnOpen : ARRAY[1..4] OF BOOL;
    startPb : ARRAY[1..4] OF BOOL;
    stopPb : ARRAY[1..4] OF BOOL;
    fired : BOOL;
  END_VAR
  VAR CONSTANT
    AIR_MCR : REAL := 2247.0;       (* t/h *)
    PURGE_TIME : REAL := 300.0;     (* s *)
    LIGHTOFF_TIME : REAL := 900.0;  (* s *)
    S_OFF : DINT := 0;
    S_STARTING : DINT := 1;
    S_IN_SERVICE : DINT := 2;
    S_STOPPING : DINT := 3;
    S_FAIL : DINT := 4;
    TR_CLOSED : DINT := 0;
    TR_OPENING : DINT := 1;
    TR_OPEN : DINT := 2;
    TR_TRIPPED : DINT := 3;
  END_VAR
  VAR
    (* branch conditions of the function block diagram *)
    IF2 : BOOL; (* IF fired THEN *)
    IF2_ELSE : BOOL; (* ELSE (none of: fired) *)
    IF3 : BOOL; (* IF flame[1] THEN *)
    IF3_ELSE : BOOL; (* ELSE (none of: flame[1]) *)
    IF4 : BOOL; (* IF flame[2] THEN *)
    IF4_ELSE : BOOL; (* ELSE (none of: flame[2]) *)
    IF5 : BOOL; (* IF flame[3] THEN *)
    IF5_ELSE : BOOL; (* ELSE (none of: flame[3]) *)
    IF6 : BOOL; (* IF flame[4] THEN *)
    IF6_ELSE : BOOL; (* ELSE (none of: flame[4]) *)
    IF8 : BOOL; (* IF eState[1] = S_IN_SERVICE THEN *)
    IF9 : BOOL; (* IF eState[2] = S_IN_SERVICE THEN *)
    IF10 : BOOL; (* IF eState[3] = S_IN_SERVICE THEN *)
    IF11 : BOOL; (* IF eState[4] = S_IN_SERVICE THEN *)
    IF12 : BOOL; (* IF NOT mftOn THEN *)
    IF13 : BOOL; (* IF firstOut > 0 THEN *)
    IF14 : BOOL; (* IF PURGE_START AND ready AND NOT purgeComplete THEN *)
    IF15 : BOOL; (* IF purgeActive THEN *)
    IF16 : BOOL; (* IF NOT ready THEN *)
    IF16_ELSE : BOOL; (* ELSE (none of: NOT ready) *)
    IF17 : BOOL; (* IF purgeT >= PURGE_TIME THEN *)
    IF18 : BOOL; (* IF MFT_RESET AND mftOn AND purgeComplete AND ppNoTrip THEN *)
    IF19 : BOOL; (* IF GAS_TRAIN_OPEN AND trainPerm AND trainState = TR_CLOSED THEN *)
    IF20 : BOOL; (* IF GAS_TRAIN_CLOSE AND nInService = 0 THEN *)
    IF21 : BOOL; (* IF mftOn AND trainState <> TR_TRIPPED THEN *)
    IF22 : BOOL; (* IF trainState = TR_OPENING THEN *)
    IF23 : BOOL; (* IF mgtvOpen THEN *)
    IF23_2 : BOOL; (* ELSIF trainT > 10.0 THEN *)
    IF24 : BOOL; (* IF startPb[1] AND elevPerm AND eState[1] = S_OFF OR eState[1] = S_FAIL THEN *)
    IF25 : BOOL; (* IF stopPb[1] THEN *)
    IF26 : BOOL; (* IF eState[1] = S_STARTING OR eState[1] = S_IN_SERVICE THEN *)
    IF26_2 : BOOL; (* ELSIF eState[1] = S_FAIL THEN *)
    CASE27_1 : BOOL; (* CASE eState[1] OF 1: *)
    CASE27_2 : BOOL; (* CASE eState[1] OF 2: *)
    CASE27_3 : BOOL; (* CASE eState[1] OF 3: *)
    CASE27_ELSE : BOOL; (* CASE eState[1] OF ... ELSE *)
    IF28 : BOOL; (* IF eT[1] > 6.0 AND NOT ignFlame[1] THEN *)
    IF28_2 : BOOL; (* ELSIF ignFlame[1] THEN *)
    IF29 : BOOL; (* IF eState[1] = S_STARTING AND eBrn[1] AND flame[1] AND eT[1] > 5.0 THEN *)
    IF29_2 : BOOL; (* ELSIF eState[1] = S_STARTING AND eT[1] > 15.0 THEN *)
    IF30 : BOOL; (* IF NOT flame[1] THEN *)
    IF30_ELSE : BOOL; (* ELSE (none of: NOT flame[1]) *)
    IF31 : BOOL; (* IF NOT flame[1] AND eLossT[1] >= 2.0 THEN *)
    IF32 : BOOL; (* IF eT[1] > 3.0 THEN *)
    IF33 : BOOL; (* IF eState[1] <> S_IN_SERVICE THEN *)
    IF34 : BOOL; (* IF mftOn THEN *)
    IF35 : BOOL; (* IF eState[1] <> S_FAIL THEN *)
    IF36 : BOOL; (* IF startPb[2] AND elevPerm AND eState[2] = S_OFF OR eState[2] = S_FAIL THEN *)
    IF37 : BOOL; (* IF stopPb[2] THEN *)
    IF38 : BOOL; (* IF eState[2] = S_STARTING OR eState[2] = S_IN_SERVICE THEN *)
    IF38_2 : BOOL; (* ELSIF eState[2] = S_FAIL THEN *)
    CASE39_1 : BOOL; (* CASE eState[2] OF 1: *)
    CASE39_2 : BOOL; (* CASE eState[2] OF 2: *)
    CASE39_3 : BOOL; (* CASE eState[2] OF 3: *)
    CASE39_ELSE : BOOL; (* CASE eState[2] OF ... ELSE *)
    IF40 : BOOL; (* IF eT[2] > 6.0 AND NOT ignFlame[2] THEN *)
    IF40_2 : BOOL; (* ELSIF ignFlame[2] THEN *)
    IF41 : BOOL; (* IF eState[2] = S_STARTING AND eBrn[2] AND flame[2] AND eT[2] > 5.0 THEN *)
    IF41_2 : BOOL; (* ELSIF eState[2] = S_STARTING AND eT[2] > 15.0 THEN *)
    IF42 : BOOL; (* IF NOT flame[2] THEN *)
    IF42_ELSE : BOOL; (* ELSE (none of: NOT flame[2]) *)
    IF43 : BOOL; (* IF NOT flame[2] AND eLossT[2] >= 2.0 THEN *)
    IF44 : BOOL; (* IF eT[2] > 3.0 THEN *)
    IF45 : BOOL; (* IF eState[2] <> S_IN_SERVICE THEN *)
    IF46 : BOOL; (* IF mftOn THEN *)
    IF47 : BOOL; (* IF eState[2] <> S_FAIL THEN *)
    IF48 : BOOL; (* IF startPb[3] AND elevPerm AND eState[3] = S_OFF OR eState[3] = S_FAIL THEN *)
    IF49 : BOOL; (* IF stopPb[3] THEN *)
    IF50 : BOOL; (* IF eState[3] = S_STARTING OR eState[3] = S_IN_SERVICE THEN *)
    IF50_2 : BOOL; (* ELSIF eState[3] = S_FAIL THEN *)
    CASE51_1 : BOOL; (* CASE eState[3] OF 1: *)
    CASE51_2 : BOOL; (* CASE eState[3] OF 2: *)
    CASE51_3 : BOOL; (* CASE eState[3] OF 3: *)
    CASE51_ELSE : BOOL; (* CASE eState[3] OF ... ELSE *)
    IF52 : BOOL; (* IF eT[3] > 6.0 AND NOT ignFlame[3] THEN *)
    IF52_2 : BOOL; (* ELSIF ignFlame[3] THEN *)
    IF53 : BOOL; (* IF eState[3] = S_STARTING AND eBrn[3] AND flame[3] AND eT[3] > 5.0 THEN *)
    IF53_2 : BOOL; (* ELSIF eState[3] = S_STARTING AND eT[3] > 15.0 THEN *)
    IF54 : BOOL; (* IF NOT flame[3] THEN *)
    IF54_ELSE : BOOL; (* ELSE (none of: NOT flame[3]) *)
    IF55 : BOOL; (* IF NOT flame[3] AND eLossT[3] >= 2.0 THEN *)
    IF56 : BOOL; (* IF eT[3] > 3.0 THEN *)
    IF57 : BOOL; (* IF eState[3] <> S_IN_SERVICE THEN *)
    IF58 : BOOL; (* IF mftOn THEN *)
    IF59 : BOOL; (* IF eState[3] <> S_FAIL THEN *)
    IF60 : BOOL; (* IF startPb[4] AND elevPerm AND eState[4] = S_OFF OR eState[4] = S_FAIL THEN *)
    IF61 : BOOL; (* IF stopPb[4] THEN *)
    IF62 : BOOL; (* IF eState[4] = S_STARTING OR eState[4] = S_IN_SERVICE THEN *)
    IF62_2 : BOOL; (* ELSIF eState[4] = S_FAIL THEN *)
    CASE63_1 : BOOL; (* CASE eState[4] OF 1: *)
    CASE63_2 : BOOL; (* CASE eState[4] OF 2: *)
    CASE63_3 : BOOL; (* CASE eState[4] OF 3: *)
    CASE63_ELSE : BOOL; (* CASE eState[4] OF ... ELSE *)
    IF64 : BOOL; (* IF eT[4] > 6.0 AND NOT ignFlame[4] THEN *)
    IF64_2 : BOOL; (* ELSIF ignFlame[4] THEN *)
    IF65 : BOOL; (* IF eState[4] = S_STARTING AND eBrn[4] AND flame[4] AND eT[4] > 5.0 THEN *)
    IF65_2 : BOOL; (* ELSIF eState[4] = S_STARTING AND eT[4] > 15.0 THEN *)
    IF66 : BOOL; (* IF NOT flame[4] THEN *)
    IF66_ELSE : BOOL; (* ELSE (none of: NOT flame[4]) *)
    IF67 : BOOL; (* IF NOT flame[4] AND eLossT[4] >= 2.0 THEN *)
    IF68 : BOOL; (* IF eT[4] > 3.0 THEN *)
    IF69 : BOOL; (* IF eState[4] <> S_IN_SERVICE THEN *)
    IF70 : BOOL; (* IF mftOn THEN *)
    IF71 : BOOL; (* IF eState[4] <> S_FAIL THEN *)
    IF72 : BOOL; (* IF eState[1] = S_IN_SERVICE THEN *)
    IF73 : BOOL; (* IF eState[2] = S_IN_SERVICE THEN *)
    IF74 : BOOL; (* IF eState[3] = S_IN_SERVICE THEN *)
    IF75 : BOOL; (* IF eState[4] = S_IN_SERVICE THEN *)
    IF76 : BOOL; (* IF nInService > 0 THEN *)
    IF77 : BOOL; (* IF purgeComplete THEN *)
    IF77_ELSE : BOOL; (* ELSE (none of: purgeComplete) *)
    IF78 : BOOL; (* IF mftOn OR fuelWas THEN *)
    IF78_ELSE : BOOL; (* ELSE (none of: mftOn OR fuelWas) *)
    IF79 : BOOL; (* IF anyFlame THEN *)
    IF79_ELSE : BOOL; (* ELSE (none of: anyFlame) *)
  END_VAR

{
  "name": "BMS_MAIN",
  "rung": {
    "comment": "",
    "nodes": [
      {
        "id": "BLOCK-986",
        "type": "block",
        "position": {
          "x": 192,
          "y": 39292
        },
        "width": 84,
        "height": 360,
        "measured": {
          "width": 84,
          "height": 360
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39340
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39388
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39436
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39484
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39532
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "IN6",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39580
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "IN7",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39628
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 39340
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39340
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39388
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39436
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39484
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39532
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "IN6",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39580
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "IN7",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 39628
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 39340
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 39340
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 39340
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "986",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN4",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN5",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN6",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN7",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 433,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-951",
        "type": "block",
        "position": {
          "x": 160,
          "y": 37852
        },
        "width": 84,
        "height": 360,
        "measured": {
          "width": 84,
          "height": 360
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37900
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37948
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37996
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38044
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38092
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "IN6",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38140
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "IN7",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38188
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 37900
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37900
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37948
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 37996
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38044
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38092
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "IN6",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38140
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "IN7",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 38188
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 37900
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 37900
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 37900
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "951",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN4",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN5",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN6",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN7",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 417,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-342",
        "type": "block",
        "position": {
          "x": 324,
          "y": 13268
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13316
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13364
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13412
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 13316
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 13364
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13316
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13364
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 13412
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 13316
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 13364
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 324,
              "y": 13316
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 408,
              "y": 13316
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "342",
          "variant": {
            "name": "MUL",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 163,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-2711",
        "type": "block",
        "position": {
          "x": 208,
          "y": 107216
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107264
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107312
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107360
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 107264
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 107312
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107264
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107312
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 107360
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 107264
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 107312
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 107264
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 107264
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "2711",
          "variant": {
            "name": "EQ",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 1251,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-402",
        "type": "block",
        "position": {
          "x": 192,
          "y": 15720
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15768
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15816
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15864
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 15768
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 15816
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15768
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15816
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 15864
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 15768
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 15816
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 15768
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 15768
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "402",
          "variant": {
            "name": "ADD",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 188,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-932",
        "type": "block",
        "position": {
          "x": 264,
          "y": 37156
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37204
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37252
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37300
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 37204
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 37252
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37204
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37252
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 37300
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 37204
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 37252
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 37204
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 37204
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "932",
          "variant": {
            "name": "LT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 410,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-2836",
        "type": "block",
        "position": {
          "x": 192,
          "y": 112314
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112362
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112410
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112458
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 112362
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 112410
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112362
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112410
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 112458
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 112362
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 112410
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 112362
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 112362
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "2836",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 1307,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-876",
        "type": "block",
        "position": {
          "x": 160,
          "y": 34890
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 34938
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 34986
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 34938
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 34938
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 34986
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 34938
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 34938
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 34938
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "876",
          "variant": {
            "name": "GE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 380,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-879",
        "type": "block",
        "position": {
          "x": 160,
          "y": 35026
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 35074
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 35122
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 35074
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 35074
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 35122
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 35074
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 35074
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 35074
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "879",
          "variant": {
            "name": "LE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 381,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-1157",
        "type": "block",
        "position": {
          "x": 192,
          "y": 46208
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 46256
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 46304
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 46256
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 46256
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 46304
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 46256
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 46256
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 46256
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "1157",
          "variant": {
            "name": "NE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 509,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-1490",
        "type": "block",
        "position": {
          "x": 324,
          "y": 59326
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59374
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59422
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59470
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 59374
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 59422
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59374
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59422
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 59470
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 59374
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 59422
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 324,
              "y": 59374
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 408,
              "y": 59374
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "1490",
          "variant": {
            "name": "MIN",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 668,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-2829",
        "type": "block",
        "position": {
          "x": 356,
          "y": 112026
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112074
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112122
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112170
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 112074
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 112122
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112074
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112122
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 356,
                "y": 112170
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 112074
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 112122
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 356,
              "y": 112074
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 112074
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "2829",
          "variant": {
            "name": "MAX",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 1305,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-1",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 48
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "1",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "RUNTIME SERVICES"
        }
      },
      {
        "id": "BLOCK-2",
        "type": "block",
        "position": {
          "x": 224,
          "y": 114
        },
        "width": 216,
        "height": 552,
        "measured": {
          "width": 216,
          "height": 552
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            },
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputHandles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            }
          ],
          "outputHandles": [
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputConnector": {
            "id": "SIM_MS",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "DTS",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 162
            },
            "relPosition": {
              "x": 216,
              "y": 48
            }
          },
          "numericId": "2",
          "variant": {
            "name": "FB_PLC_RUNTIME",
            "type": "function-block",
            "variables": [
              {
                "name": "SIM_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "IC_SEQ",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ID",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_SNAP",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "CYCLE_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "HEARTBEAT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "SCAN_COUNT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "SCAN_MS",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "SIM_DT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_APPLIED",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ACK",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "DTS",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_INIT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IC_BUILTIN",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "RESYNC",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "GRACE",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "READY",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": "RT"
          },
          "executionOrder": 1,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-3",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 146
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 162
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "3",
          "variable": {
            "name": "I_SIM_TIME_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-4",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 194
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 210
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "4",
          "variable": {
            "name": "IO_IC_SEQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-5",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 242
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 258
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "5",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-6",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 290
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 306
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "6",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-7",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "7",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-8",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 386
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 402
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "8",
          "variable": {
            "name": "HEARTBEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-9",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 434
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 450
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "9",
          "variable": {
            "name": "SCAN_COUNT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-10",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 482
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 498
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "10",
          "variable": {
            "name": "SCAN_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-11",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 530
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 546
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "11",
          "variable": {
            "name": "SIM_DT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-12",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 578
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 594
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "12",
          "variable": {
            "name": "IC_APPLIED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-13",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 626
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 642
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "13",
          "variable": {
            "name": "IC_ACK"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-14",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 146
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "14",
          "variable": {
            "name": "dts"
          },
          "executionOrder": 2,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-15",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 194
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 210
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "15",
          "variable": {
            "name": "init"
          },
          "executionOrder": 3,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-16",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 738
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "16",
          "variable": {
            "name": "HEALTHY"
          },
          "executionOrder": 5,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-17",
        "type": "block",
        "position": {
          "x": 224,
          "y": 706
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 754
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "17",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 4,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-18",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 738
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 754
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "18",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-19",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 786
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 802
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "19",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-20",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 898
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "20",
          "variable": {
            "name": "COMM_PLANT"
          },
          "executionOrder": 8,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-21",
        "type": "block",
        "position": {
          "x": 296,
          "y": 866
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 914
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "21",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 7,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-22",
        "type": "input-variable",
        "position": {
          "x": 104,
          "y": 898
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 914
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "22",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-23",
        "type": "block",
        "position": {
          "x": 176,
          "y": 946
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 994
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 994
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "23",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 6,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-24",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 978
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 994
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "24",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-25",
        "type": "comment",
        "position": {
          "x": 572,
          "y": 866
        },
        "width": 464,
        "height": 34,
        "measured": {
          "width": 464,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "25",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "not reported before the bridge has initialised the PLC"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-26",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1090
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "26",
          "variable": {
            "name": "COMM_DEH"
          },
          "executionOrder": 11,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-27",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1058
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1106
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "27",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 10,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-28",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1090
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1106
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "28",
          "variable": {
            "name": "IO_COMM_DEH"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-29",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1138
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1154
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "29",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-30",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1186
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1234
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1234
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "30",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 9,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-31",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1218
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1234
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "31",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-32",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 1298
        },
        "width": 368,
        "height": 34,
        "measured": {
          "width": 368,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "32",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "field I/O of the four elevations -> arrays"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-33",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 1340
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 1356
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "33",
          "variable": {
            "name": "flame[1]"
          },
          "executionOrder": 12,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-34",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1340
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1356
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1356
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 1356
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "34",
          "variable": {
            "name": "I_FLAME_A"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-35",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 1412
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1428
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1428
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 1428
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "35",
          "variable": {
            "name": "flame[2]"
          },
          "executionOrder": 13,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-36",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1412
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1428
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1428
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 1428
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "36",
          "variable": {
            "name": "I_FLAME_B"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-37",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 1484
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1500
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1500
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 1500
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "37",
          "variable": {
            "name": "flame[3]"
          },
          "executionOrder": 14,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-38",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1484
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1500
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1500
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 1500
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "38",
          "variable": {
            "name": "I_FLAME_C"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-39",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 1556
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1572
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 1572
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 1572
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "39",
          "variable": {
            "name": "flame[4]"
          },
          "executionOrder": 15,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-40",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1556
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1572
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 1572
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 1572
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "40",
          "variable": {
            "name": "I_FLAME_D"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-41",
        "type": "output-variable",
        "position": {
          "x": 224,
          "y": 1628
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1644
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1644
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 224,
              "y": 1644
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "41",
          "variable": {
            "name": "ignFlame[1]"
          },
          "executionOrder": 16,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-42",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1628
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1644
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1644
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1644
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "42",
          "variable": {
            "name": "I_IGN_A_FLAME"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-43",
        "type": "output-variable",
        "position": {
          "x": 224,
          "y": 1700
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 224,
              "y": 1716
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "43",
          "variable": {
            "name": "ignFlame[2]"
          },
          "executionOrder": 17,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-44",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1700
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1716
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1716
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1716
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "44",
          "variable": {
            "name": "I_IGN_B_FLAME"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-45",
        "type": "output-variable",
        "position": {
          "x": 224,
          "y": 1772
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1788
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1788
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 224,
              "y": 1788
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "45",
          "variable": {
            "name": "ignFlame[3]"
          },
          "executionOrder": 18,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-46",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1772
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1788
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1788
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1788
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "46",
          "variable": {
            "name": "I_IGN_C_FLAME"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-47",
        "type": "output-variable",
        "position": {
          "x": 224,
          "y": 1844
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1860
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 224,
                "y": 1860
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 224,
              "y": 1860
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "47",
          "variable": {
            "name": "ignFlame[4]"
          },
          "executionOrder": 19,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-48",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1844
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1860
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1860
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1860
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "48",
          "variable": {
            "name": "I_IGN_D_FLAME"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-49",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 1916
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 1932
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 1932
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 1932
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "49",
          "variable": {
            "name": "brnOpen[1]"
          },
          "executionOrder": 20,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-50",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1916
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1932
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1932
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 1932
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "50",
          "variable": {
            "name": "I_BRN_A_OPEN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-51",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 1988
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2004
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2004
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2004
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "51",
          "variable": {
            "name": "brnOpen[2]"
          },
          "executionOrder": 21,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-52",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1988
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2004
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2004
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2004
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "52",
          "variable": {
            "name": "I_BRN_B_OPEN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-53",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2060
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2076
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2076
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2076
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "53",
          "variable": {
            "name": "brnOpen[3]"
          },
          "executionOrder": 22,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-54",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2060
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2076
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2076
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2076
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "54",
          "variable": {
            "name": "I_BRN_C_OPEN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-55",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2132
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2148
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2148
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2148
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "55",
          "variable": {
            "name": "brnOpen[4]"
          },
          "executionOrder": 23,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-56",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2132
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2148
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2148
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2148
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "56",
          "variable": {
            "name": "I_BRN_D_OPEN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-57",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2204
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2220
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2220
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2220
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "57",
          "variable": {
            "name": "startPb[1]"
          },
          "executionOrder": 24,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-58",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2204
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2220
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2220
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2220
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "58",
          "variable": {
            "name": "ELEV_A_START"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-59",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2276
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2292
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2292
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2292
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "59",
          "variable": {
            "name": "startPb[2]"
          },
          "executionOrder": 25,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-60",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2276
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2292
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2292
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2292
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "60",
          "variable": {
            "name": "ELEV_B_START"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-61",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2348
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2364
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2364
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2364
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "61",
          "variable": {
            "name": "startPb[3]"
          },
          "executionOrder": 26,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-62",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2348
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2364
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2364
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2364
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "62",
          "variable": {
            "name": "ELEV_C_START"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-63",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2420
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2436
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2436
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2436
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "63",
          "variable": {
            "name": "startPb[4]"
          },
          "executionOrder": 27,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-64",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2420
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2436
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2436
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2436
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "64",
          "variable": {
            "name": "ELEV_D_START"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-65",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2492
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2508
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2508
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2508
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "65",
          "variable": {
            "name": "stopPb[1]"
          },
          "executionOrder": 28,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-66",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2492
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2508
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2508
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2508
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "66",
          "variable": {
            "name": "ELEV_A_STOP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-67",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2564
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2580
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2580
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2580
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "67",
          "variable": {
            "name": "stopPb[2]"
          },
          "executionOrder": 29,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-68",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2564
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2580
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2580
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2580
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "68",
          "variable": {
            "name": "ELEV_B_STOP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-69",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2636
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2652
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2652
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2652
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "69",
          "variable": {
            "name": "stopPb[3]"
          },
          "executionOrder": 30,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-70",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2636
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2652
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2652
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2652
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "70",
          "variable": {
            "name": "ELEV_C_STOP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-71",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2708
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2724
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2724
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2724
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "71",
          "variable": {
            "name": "stopPb[4]"
          },
          "executionOrder": 31,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-72",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2708
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2724
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2724
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2724
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "72",
          "variable": {
            "name": "ELEV_D_STOP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-73",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2804
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "73",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "INITIAL CONDITION"
        }
      },
      {
        "id": "COMMENT-74",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2846
        },
        "width": 744,
        "height": 52,
        "measured": {
          "width": 744,
          "height": 52
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "74",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "The firing state follows the plant: a fired boiler is on line with its burning elevations\n     in service, otherwise the BMS starts tripped (cause 15, power-up) and needs a purge."
        }
      },
      {
        "id": "COMMENT-75",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2906
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "75",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF init THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-76",
        "type": "output-variable",
        "position": {
          "x": 444,
          "y": 3028
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 444,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 444,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 444,
              "y": 3044
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "76",
          "variable": {
            "name": "fired"
          },
          "executionOrder": 34,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-77",
        "type": "block",
        "position": {
          "x": 324,
          "y": 2948
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 2996
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 2996
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 3044
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 2996
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 2996
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 3044
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 324,
              "y": 2996
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 396,
              "y": 2996
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "77",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 33,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-78",
        "type": "input-variable",
        "position": {
          "x": 212,
          "y": 2980
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 260,
                "y": 2996
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 260,
                "y": 2996
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 260,
              "y": 2996
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "78",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-79",
        "type": "block",
        "position": {
          "x": 192,
          "y": 3028
        },
        "width": 84,
        "height": 216,
        "measured": {
          "width": 84,
          "height": 216
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3076
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3124
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3172
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3220
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3076
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3076
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3124
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3172
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 3220
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3076
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 3076
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 3076
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "79",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN4",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 32,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-80",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3060
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3076
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3076
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 3076
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "80",
          "variable": {
            "name": "I_FLAME_A"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-81",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3108
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3124
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3124
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 3124
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "81",
          "variable": {
            "name": "I_FLAME_B"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-82",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3156
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3172
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3172
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 3172
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "82",
          "variable": {
            "name": "I_FLAME_C"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-83",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3204
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3220
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 3220
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 3220
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "83",
          "variable": {
            "name": "I_FLAME_D"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-84",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 3364
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3380
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3380
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 3380
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "84",
          "variable": {
            "name": "purgeActive"
          },
          "executionOrder": 36,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-85",
        "type": "block",
        "position": {
          "x": 160,
          "y": 3284
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3332
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3380
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3332
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3380
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3332
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3380
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3332
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3380
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 3332
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 3332
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "85",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 35,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-86",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3316
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3332
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3332
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3332
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "86",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-87",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3364
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3380
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3380
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3380
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "87",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-88",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3524
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3540
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3540
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3540
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "88",
          "variable": {
            "name": "purgeT"
          },
          "executionOrder": 38,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-89",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3444
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3492
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3540
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3492
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3540
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3492
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3540
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3492
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3540
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3492
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3492
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "89",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 37,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-90",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3476
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3492
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3492
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3492
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "90",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-91",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3524
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3540
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3540
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3540
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "91",
          "variable": {
            "name": "0.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-92",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 3684
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3700
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3700
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 3700
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "92",
          "variable": {
            "name": "purgeComplete"
          },
          "executionOrder": 40,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-93",
        "type": "block",
        "position": {
          "x": 160,
          "y": 3604
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3652
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3700
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3652
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3700
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3652
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3700
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3652
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3700
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 3652
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 3652
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "93",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 39,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-94",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3636
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3652
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3652
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3652
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "94",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-95",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3684
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3700
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3700
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3700
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "95",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-96",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3844
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3860
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "96",
          "variable": {
            "name": "lightoffT"
          },
          "executionOrder": 42,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-97",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3764
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3812
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3812
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3860
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3812
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3812
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3860
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3812
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3812
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "97",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 41,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-98",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3796
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3812
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3812
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3812
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "98",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-99",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3844
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3860
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3860
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3860
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "99",
          "variable": {
            "name": "0.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-100",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 4004
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 4020
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "100",
          "variable": {
            "name": "dehTripPrev"
          },
          "executionOrder": 44,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-101",
        "type": "block",
        "position": {
          "x": 160,
          "y": 3924
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3972
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3972
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4020
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3972
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3972
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4020
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 3972
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 3972
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "101",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 43,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-102",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3956
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3972
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3972
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3972
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "102",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-103",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4004
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4020
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4020
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 4020
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "103",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-104",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4084
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "104",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF fired THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-105",
        "type": "output-variable",
        "position": {
          "x": 292,
          "y": 4158
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 292,
                "y": 4174
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 292,
                "y": 4174
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 292,
              "y": 4174
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "105",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 46,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-106",
        "type": "block",
        "position": {
          "x": 160,
          "y": 4126
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4174
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4222
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 4174
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4174
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4222
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 4174
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 4174
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 4174
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "106",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 45,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-107",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 4158
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4174
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4174
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 4174
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "107",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-108",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4206
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4222
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4222
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 4222
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "108",
          "variable": {
            "name": "fired"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-109",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4286
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "109",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: fired)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-110",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 4360
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4376
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4376
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 4376
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "110",
          "variable": {
            "name": "IF2_ELSE"
          },
          "executionOrder": 49,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-111",
        "type": "block",
        "position": {
          "x": 264,
          "y": 4328
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4376
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4424
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4376
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4376
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4424
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4376
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 4376
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 4376
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "111",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 48,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-112",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 4360
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4376
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4376
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 4376
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "112",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-113",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4408
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4456
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4456
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4456
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4456
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4456
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4456
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "113",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 47,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-114",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4440
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4456
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4456
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4456
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "114",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-115",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 4600
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 4616
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "115",
          "variable": {
            "name": "mftOn"
          },
          "executionOrder": 51,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-116",
        "type": "block",
        "position": {
          "x": 160,
          "y": 4520
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4568
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4568
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4616
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4568
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4568
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 4616
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 4568
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 4568
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "116",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 50,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-117",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 4552
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4568
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4568
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 4568
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "117",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-118",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4600
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4616
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 4616
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 4616
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "118",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-119",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4760
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4776
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "119",
          "variable": {
            "name": "cause"
          },
          "executionOrder": 53,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-120",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4680
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4728
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4728
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4776
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4728
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4728
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4776
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4728
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4728
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "120",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 52,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-121",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4712
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4728
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4728
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4728
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "121",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-122",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4760
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4776
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4776
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4776
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "122",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-123",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4920
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4936
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "123",
          "variable": {
            "name": "fuelWas"
          },
          "executionOrder": 55,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-124",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4840
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4888
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4888
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4936
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4888
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4888
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4936
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4888
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4888
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "124",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 54,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-125",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4872
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4888
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4888
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4888
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "125",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-126",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4920
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4936
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4936
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4936
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "126",
          "variable": {
            "name": "TRUE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-127",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 5080
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 5096
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 5096
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 5096
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "127",
          "variable": {
            "name": "trainState"
          },
          "executionOrder": 57,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-128",
        "type": "block",
        "position": {
          "x": 176,
          "y": 5000
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5048
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5096
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5048
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5096
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5048
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
