(* BOP - Balance of Plant / Turbine Auxiliaries
   Circulating water, condenser vacuum, condensate pumps, lube oil / jacking oil / turning
   gear, gland steam, vacuum breaker, hotwell level (condenser make-up).
   Naming: I_* field inputs, Q_* field outputs, P_<PEER>_* peer status, IO_* bridge signals;
   all other located variables are this controller's own Modbus registers (HMI faceplates). *)
PROGRAM BOP_MAIN
  VAR
    (* Register map of BOP (generated by scripts/plc-build.js - do not edit here) *)
    HEARTBEAT AT %MD0 : DINT; (* Controller heartbeat counter - status *)
    SCAN_MS AT %MD1 : REAL; (* Logic execution time [ms] - status *)
    SIM_DT AT %MD2 : REAL; (* Simulation time step of last scan [s] - status *)
    IC_APPLIED AT %MD3 : DINT; (* Last applied initial condition - status *)
    SCAN_COUNT AT %MD4 : UDINT; (* Scan counter - status *)
    HEALTHY AT %QX0.0 : BOOL; (* Controller healthy - status *)
    COMM_PLANT AT %QX0.1 : BOOL; (* Communication with field I/O - status *)
    COMM_DEH AT %QX0.2 : BOOL; (* Communication with DEH - status *)
    CWP_A_START AT %QX0.3 : BOOL; (* CW pump A - start command - operator *)
    CWP_A_STOP AT %QX0.4 : BOOL; (* CW pump A - stop command - operator *)
    CWP_A_MODE AT %MD5 : DINT; (* CW pump A - mode - operator *)
    CWP_A_RUN AT %QX0.5 : BOOL; (* CW pump A - running - status *)
    CWP_A_TRIP AT %QX0.6 : BOOL; (* CW pump A - tripped - status *)
    CWP_A_PERM AT %QX0.7 : BOOL; (* CW pump A - start permissive - status *)
    CWP_A_ILK AT %QX1.0 : BOOL; (* CW pump A - protective interlock active - status *)
    CWP_B_START AT %QX1.1 : BOOL; (* CW pump B - start command - operator *)
    CWP_B_STOP AT %QX1.2 : BOOL; (* CW pump B - stop command - operator *)
    CWP_B_MODE AT %MD6 : DINT; (* CW pump B - mode - operator *)
    CWP_B_RUN AT %QX1.3 : BOOL; (* CW pump B - running - status *)
    CWP_B_TRIP AT %QX1.4 : BOOL; (* CW pump B - tripped - status *)
    CWP_B_PERM AT %QX1.5 : BOOL; (* CW pump B - start permissive - status *)
    CWP_B_ILK AT %QX1.6 : BOOL; (* CW pump B - protective interlock active - status *)
    VP_A_START AT %QX1.7 : BOOL; (* Vacuum pump A - start command - operator *)
    VP_A_STOP AT %QX2.0 : BOOL; (* Vacuum pump A - stop command - operator *)
    VP_A_MODE AT %MD7 : DINT; (* Vacuum pump A - mode - operator *)
    VP_A_RUN AT %QX2.1 : BOOL; (* Vacuum pump A - running - status *)
    VP_A_TRIP AT %QX2.2 : BOOL; (* Vacuum pump A - tripped - status *)
    VP_A_PERM AT %QX2.3 : BOOL; (* Vacuum pump A - start permissive - status *)
    VP_A_ILK AT %QX2.4 : BOOL; (* Vacuum pump A - protective interlock active - status *)
    VP_B_START AT %QX2.5 : BOOL; (* Vacuum pump B - start command - operator *)
    VP_B_STOP AT %QX2.6 : BOOL; (* Vacuum pump B - stop command - operator *)
    VP_B_MODE AT %MD8 : DINT; (* Vacuum pump B - mode - operator *)
    VP_B_RUN AT %QX2.7 : BOOL; (* Vacuum pump B - running - status *)
    VP_B_TRIP AT %QX3.0 : BOOL; (* Vacuum pump B - tripped - status *)
    VP_B_PERM AT %QX3.1 : BOOL; (* Vacuum pump B - start permissive - status *)
    VP_B_ILK AT %QX3.2 : BOOL; (* Vacuum pump B - protective interlock active - status *)
    CEP_A_START AT %QX3.3 : BOOL; (* Condensate pump A - start command - operator *)
    CEP_A_STOP AT %QX3.4 : BOOL; (* Condensate pump A - stop command - operator *)
    CEP_A_MODE AT %MD9 : DINT; (* Condensate pump A - mode - operator *)
    CEP_A_RUN AT %QX3.5 : BOOL; (* Condensate pump A - running - status *)
    CEP_A_TRIP AT %QX3.6 : BOOL; (* Condensate pump A - tripped - status *)
    CEP_A_PERM AT %QX3.7 : BOOL; (* Condensate pump A - start permissive - status *)
    CEP_A_ILK AT %QX4.0 : BOOL; (* Condensate pump A - protective interlock active - status *)
    CEP_B_START AT %QX4.1 : BOOL; (* Condensate pump B - start command - operator *)
    CEP_B_STOP AT %QX4.2 : BOOL; (* Condensate pump B - stop command - operator *)
    CEP_B_MODE AT %MD10 : DINT; (* Condensate pump B - mode - operator *)
    CEP_B_RUN AT %QX4.3 : BOOL; (* Condensate pump B - running - status *)
    CEP_B_TRIP AT %QX4.4 : BOOL; (* Condensate pump B - tripped - status *)
    CEP_B_PERM AT %QX4.5 : BOOL; (* Condensate pump B - start permissive - status *)
    CEP_B_ILK AT %QX4.6 : BOOL; (* Condensate pump B - protective interlock active - status *)
    AOP_START AT %QX4.7 : BOOL; (* AC lube oil pump - start command - operator *)
    AOP_STOP AT %QX5.0 : BOOL; (* AC lube oil pump - stop command - operator *)
    AOP_MODE AT %MD11 : DINT; (* AC lube oil pump - mode - operator *)
    AOP_RUN AT %QX5.1 : BOOL; (* AC lube oil pump - running - status *)
    AOP_TRIP AT %QX5.2 : BOOL; (* AC lube oil pump - tripped - status *)
    AOP_PERM AT %QX5.3 : BOOL; (* AC lube oil pump - start permissive - status *)
    AOP_ILK AT %QX5.4 : BOOL; (* AC lube oil pump - protective interlock active - status *)
    EOP_START AT %QX5.5 : BOOL; (* DC emergency oil pump - start command - operator *)
    EOP_STOP AT %QX5.6 : BOOL; (* DC emergency oil pump - stop command - operator *)
    EOP_MODE AT %MD12 : DINT; (* DC emergency oil pump - mode - operator *)
    EOP_RUN AT %QX5.7 : BOOL; (* DC emergency oil pump - running - status *)
    EOP_TRIP AT %QX6.0 : BOOL; (* DC emergency oil pump - tripped - status *)
    EOP_PERM AT %QX6.1 : BOOL; (* DC emergency oil pump - start permissive - status *)
    EOP_ILK AT %QX6.2 : BOOL; (* DC emergency oil pump - protective interlock active - status *)
    JOP_START AT %QX6.3 : BOOL; (* Jacking oil pump - start command - operator *)
    JOP_STOP AT %QX6.4 : BOOL; (* Jacking oil pump - stop command - operator *)
    JOP_MODE AT %MD13 : DINT; (* Jacking oil pump - mode - operator *)
    JOP_RUN AT %QX6.5 : BOOL; (* Jacking oil pump - running - status *)
    JOP_TRIP AT %QX6.6 : BOOL; (* Jacking oil pump - tripped - status *)
    JOP_PERM AT %QX6.7 : BOOL; (* Jacking oil pump - start permissive - status *)
    JOP_ILK AT %QX7.0 : BOOL; (* Jacking oil pump - protective interlock active - status *)
    TG_START AT %QX7.1 : BOOL; (* Turning gear - start command - operator *)
    TG_STOP AT %QX7.2 : BOOL; (* Turning gear - stop command - operator *)
    TG_MODE AT %MD14 : DINT; (* Turning gear - mode - operator *)
    TG_RUN AT %QX7.3 : BOOL; (* Turning gear - running - status *)
    TG_TRIP AT %QX7.4 : BOOL; (* Turning gear - tripped - status *)
    TG_PERM AT %QX7.5 : BOOL; (* Turning gear - start permissive - status *)
    TG_ILK AT %QX7.6 : BOOL; (* Turning gear - protective interlock active - status *)
    GLAND_OPEN AT %QX7.7 : BOOL; (* Gland steam supply - open/close command - operator *)
    GLAND_CLOSE AT %QX8.0 : BOOL; (* Gland steam supply - close/open command - operator *)
    GLAND_MODE AT %MD15 : DINT; (* Gland steam supply - mode - operator *)
    GLAND_OPENED AT %QX8.1 : BOOL; (* Gland steam supply - open - status *)
    GLAND_CLOSED AT %QX8.2 : BOOL; (* Gland steam supply - closed - status *)
    GLAND_PERM AT %QX8.3 : BOOL; (* Gland steam supply - permissive - status *)
    GLAND_ILK AT %QX8.4 : BOOL; (* Gland steam supply - interlock active - status *)
    VB_OPEN AT %QX8.5 : BOOL; (* Vacuum breaker - open/close command - operator *)
    VB_CLOSE AT %QX8.6 : BOOL; (* Vacuum breaker - close/open command - operator *)
    VB_MODE AT %MD16 : DINT; (* Vacuum breaker - mode - operator *)
    VB_OPENED AT %QX8.7 : BOOL; (* Vacuum breaker - open - status *)
    VB_CLOSED AT %QX9.0 : BOOL; (* Vacuum breaker - closed - status *)
    VB_PERM AT %QX9.1 : BOOL; (* Vacuum breaker - permissive - status *)
    VB_ILK AT %QX9.2 : BOOL; (* Vacuum breaker - interlock active - status *)
    HW_DUMP_OPEN AT %QX9.3 : BOOL; (* Hotwell dump valve - open/close command - operator *)
    HW_DUMP_CLOSE AT %QX9.4 : BOOL; (* Hotwell dump valve - close/open command - operator *)
    HW_DUMP_MODE AT %MD17 : DINT; (* Hotwell dump valve - mode - operator *)
    HW_DUMP_OPENED AT %QX9.5 : BOOL; (* Hotwell dump valve - open - status *)
    HW_DUMP_CLOSED AT %QX9.6 : BOOL; (* Hotwell dump valve - closed - status *)
    HW_DUMP_PERM AT %QX9.7 : BOOL; (* Hotwell dump valve - permissive - status *)
    HW_DUMP_ILK AT %QX10.0 : BOOL; (* Hotwell dump valve - interlock active - status *)
    LIC_HW_PV AT %MD18 : REAL; (* Hotwell level control (make-up) - process value [mm] - status *)
    LIC_HW_SP AT %MD19 : REAL; (* Hotwell level control (make-up) - setpoint [mm] - operator *)
    LIC_HW_OUT AT %MD20 : REAL; (* Hotwell level control (make-up) - output [%] - operator *)
    LIC_HW_MODE AT %MD21 : DINT; (* Hotwell level control (make-up) - mode - operator *)
    LIC_HW_KP AT %MD22 : REAL; (* Hotwell level control (make-up) - proportional gain - operator *)
    LIC_HW_TI AT %MD23 : REAL; (* Hotwell level control (make-up) - integral time [s] - operator *)
    LIC_HW_TD AT %MD24 : REAL; (* Hotwell level control (make-up) - derivative time [s] - operator *)
    LIC_HW_CSP AT %MD25 : REAL; (* Hotwell level control (make-up) - cascade/remote setpoint [mm] - status *)
    LIC_HW_STS AT %MD26 : DINT; (* Hotwell level control (make-up) - status bits - status *)
    VAC_OK AT %QX10.1 : BOOL; (* Condenser vacuum established (< 200 mbar) - status *)
    CW_OK AT %QX10.2 : BOOL; (* CW system in service - status *)
    LO_OK AT %QX10.3 : BOOL; (* Lube oil pressure normal - status *)
    COND_PRESS AT %MD27 : REAL; (* Condenser pressure (selected) [mbar] - status *)
    IO_COMM_PLANT AT %QX10.4 : BOOL; (* Bridge: field I/O link healthy - bridge in *)
    IO_COMM_DEH AT %QX10.5 : BOOL; (* Bridge: DEH link and heartbeat healthy - bridge in *)
    IO_IC_SEQ AT %MD28 : DINT; (* Bridge: initial-condition command sequence - bridge in *)
    IO_IC_ID AT %MD29 : DINT; (* Bridge: initial condition number - bridge in *)
    IO_IC_SNAP AT %QX10.6 : BOOL; (* Bridge: controller values restored from a snapshot - bridge in *)
    I_AOP_RUN AT %QX10.7 : BOOL; (* Field input: AC lube oil pump running - bridge in *)
    I_AOP_TRIP AT %QX11.0 : BOOL; (* Field input: AC lube oil pump tripped - bridge in *)
    I_CEP_A_RUN AT %QX11.1 : BOOL; (* Field input: Condensate pump A running - bridge in *)
    I_CEP_A_TRIP AT %QX11.2 : BOOL; (* Field input: Condensate pump A tripped - bridge in *)
    I_CEP_B_RUN AT %QX11.3 : BOOL; (* Field input: Condensate pump B running - bridge in *)
    I_CEP_B_TRIP AT %QX11.4 : BOOL; (* Field input: Condensate pump B tripped - bridge in *)
    I_CEP_PRESS AT %MD30 : REAL; (* Field input: Condensate pump discharge pressure [bar] - bridge in *)
    I_COND_PRESS AT %MD31 : REAL; (* Field input: Condenser pressure (abs) [mbar] - bridge in *)
    I_CWP_A_RUN AT %QX11.5 : BOOL; (* Field input: CW pump A running - bridge in *)
    I_CWP_A_TRIP AT %QX11.6 : BOOL; (* Field input: CW pump A tripped - bridge in *)
    I_CWP_B_RUN AT %QX11.7 : BOOL; (* Field input: CW pump B running - bridge in *)
    I_CWP_B_TRIP AT %QX12.0 : BOOL; (* Field input: CW pump B tripped - bridge in *)
    I_EOP_RUN AT %QX12.1 : BOOL; (* Field input: DC emergency oil pump running - bridge in *)
    I_EOP_TRIP AT %QX12.2 : BOOL; (* Field input: DC emergency oil pump tripped - bridge in *)
    I_GLAND_ON AT %QX12.3 : BOOL; (* Field input: Gland steam supply in service - bridge in *)
    I_HW_DUMP_OPEN AT %QX12.4 : BOOL; (* Field input: Hotwell dump valve open - bridge in *)
    I_HW_LVL AT %MD32 : REAL; (* Field input: Hotwell level [mm] - bridge in *)
    I_JOP_RUN AT %QX12.5 : BOOL; (* Field input: Jacking oil pump running - bridge in *)
    I_JOP_TRIP AT %QX12.6 : BOOL; (* Field input: Jacking oil pump tripped - bridge in *)
    I_LO_PRESS AT %MD33 : REAL; (* Field input: Lube oil header pressure [bar] - bridge in *)
    I_MAKEUP_FB AT %MD34 : REAL; (* Field input: Condenser make-up valve position [%] - bridge in *)
    I_SIM_TIME_MS AT %MD35 : UDINT; (* Field input: Simulation clock [ms] - bridge in *)
    I_SPEED_A AT %MD36 : REAL; (* Field input: Turbine speed probe A [rpm] - bridge in *)
    I_SPEED_B AT %MD37 : REAL; (* Field input: Turbine speed probe B [rpm] - bridge in *)
    I_SPEED_C AT %MD38 : REAL; (* Field input: Turbine speed probe C [rpm] - bridge in *)
    I_TG_RUN AT %QX12.7 : BOOL; (* Field input: Turning gear motor running - bridge in *)
    I_TG_TRIP AT %QX13.0 : BOOL; (* Field input: Turning gear motor tripped - bridge in *)
    I_VB_OPEN AT %QX13.1 : BOOL; (* Field input: Vacuum breaker open - bridge in *)
    I_VP_A_RUN AT %QX13.2 : BOOL; (* Field input: Vacuum pump A running - bridge in *)
    I_VP_A_TRIP AT %QX13.3 : BOOL; (* Field input: Vacuum pump A tripped - bridge in *)
    I_VP_B_RUN AT %QX13.4 : BOOL; (* Field input: Vacuum pump B running - bridge in *)
    I_VP_B_TRIP AT %QX13.5 : BOOL; (* Field input: Vacuum pump B tripped - bridge in *)
    P_DEH_TRIPPED AT %QX13.6 : BOOL; (* From DEH: Turbine tripped - bridge in *)
    IC_ACK AT %MD39 : DINT; (* Last initial-condition command acknowledged - status *)
    Q_AOP_CMD AT %QX13.7 : BOOL; (* Field output: AOP run command - status *)
    Q_CEP_A_CMD AT %QX14.0 : BOOL; (* Field output: CEP_A run command - status *)
    Q_CEP_B_CMD AT %QX14.1 : BOOL; (* Field output: CEP_B run command - status *)
    Q_CWP_A_CMD AT %QX14.2 : BOOL; (* Field output: CWP_A run command - status *)
    Q_CWP_B_CMD AT %QX14.3 : BOOL; (* Field output: CWP_B run command - status *)
    Q_EOP_CMD AT %QX14.4 : BOOL; (* Field output: EOP run command - status *)
    Q_GLAND_CMD AT %QX14.5 : BOOL; (* Field output: Gland steam supply valve open - status *)
    Q_HW_DUMP_CMD AT %QX14.6 : BOOL; (* Field output: Hotwell dump valve open - status *)
    Q_JOP_CMD AT %QX14.7 : BOOL; (* Field output: JOP run command - status *)
    Q_MAKEUP_DMD AT %MD40 : REAL; (* Field output: Condenser make-up valve demand [%] - status *)
    Q_TG_CMD AT %QX15.0 : BOOL; (* Field output: TG run command - status *)
    Q_VB_CMD AT %QX15.1 : BOOL; (* Field output: Vacuum breaker open - status *)
    Q_VP_A_CMD AT %QX15.2 : BOOL; (* Field output: VP_A run command - status *)
    Q_VP_B_CMD AT %QX15.3 : BOOL; (* Field output: VP_B run command - status *)
  END_VAR
  VAR
    RT : FB_PLC_RUNTIME;
    CWP_A : FB_MOTOR;
    CWP_B : FB_MOTOR;
    VP_A : FB_MOTOR;
    VP_B : FB_MOTOR;
    CEP_A : FB_MOTOR;
    CEP_B : FB_MOTOR;
    AOP : FB_MOTOR;
    EOP : FB_MOTOR;
    JOP : FB_MOTOR;
    TG : FB_MOTOR;
    GLAND : FB_ONOFF;
    VB : FB_ONOFF;
    HW_DUMP : FB_ONOFF;
    LIC_HW : FB_LOOP;
    CEP_LOWP_TMR : FB_TONS;
    dts : REAL;
    init : BOOL;
    speed : REAL;
    condP : REAL;
    loP : REAL;
    hwLvl : REAL;
    vacPoor : BOOL;
    cepPermit : BOOL;
    cepLowP : BOOL;
    tgPermit : BOOL;
    dehTripped : BOOL;
    tripCwpA : BOOL;
    tripCwpB : BOOL;
    tripVpA : BOOL;
    tripVpB : BOOL;
    tripCepA : BOOL;
    tripCepB : BOOL;
  END_VAR
  VAR
    (* branch conditions of the function block diagram *)
    IF2 : BOOL; (* IF IO_IC_ID >= 2 THEN *)
    IF2_ELSE : BOOL; (* ELSE (none of: IO_IC_ID >= 2) *)
    IF4 : BOOL; (* IF IO_COMM_DEH THEN *)
    IF4_ELSE : BOOL; (* ELSE (none of: IO_COMM_DEH) *)
  END_VAR

{
  "name": "BOP_MAIN",
  "rung": {
    "comment": "",
    "nodes": [
      {
        "id": "BLOCK-367",
        "type": "block",
        "position": {
          "x": 292,
          "y": 17222
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17270
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17318
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17366
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 17270
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17270
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17318
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 17366
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 17270
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 17270
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 376,
              "y": 17270
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "367",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 120,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-27",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1058
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1106
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "27",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 10,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-86",
        "type": "block",
        "position": {
          "x": 176,
          "y": 3448
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3496
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3544
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 3496
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3496
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3544
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 3496
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 3496
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 3496
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "86",
          "variant": {
            "name": "GE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 36,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-253",
        "type": "block",
        "position": {
          "x": 176,
          "y": 11388
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11436
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11484
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11532
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 11436
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 11484
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11436
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11484
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 11532
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 11436
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 11484
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 11436
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 11436
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "253",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 96,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-481",
        "type": "block",
        "position": {
          "x": 176,
          "y": 24438
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24486
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24534
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24582
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24486
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24534
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24486
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24534
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24582
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24486
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24534
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 24486
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 24486
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "481",
          "variant": {
            "name": "LT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 144,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-1",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 48
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "1",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "RUNTIME SERVICES"
        }
      },
      {
        "id": "BLOCK-2",
        "type": "block",
        "position": {
          "x": 224,
          "y": 114
        },
        "width": 216,
        "height": 552,
        "measured": {
          "width": 216,
          "height": 552
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            },
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputHandles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            }
          ],
          "outputHandles": [
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputConnector": {
            "id": "SIM_MS",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "DTS",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 162
            },
            "relPosition": {
              "x": 216,
              "y": 48
            }
          },
          "numericId": "2",
          "variant": {
            "name": "FB_PLC_RUNTIME",
            "type": "function-block",
            "variables": [
              {
                "name": "SIM_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "IC_SEQ",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ID",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_SNAP",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "CYCLE_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "HEARTBEAT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "SCAN_COUNT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "SCAN_MS",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "SIM_DT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_APPLIED",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ACK",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "DTS",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_INIT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IC_BUILTIN",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "RESYNC",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "GRACE",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "READY",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": "RT"
          },
          "executionOrder": 1,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-3",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 146
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 162
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "3",
          "variable": {
            "name": "I_SIM_TIME_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-4",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 194
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 210
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "4",
          "variable": {
            "name": "IO_IC_SEQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-5",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 242
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 258
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "5",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-6",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 290
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 306
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "6",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-7",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "7",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-8",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 386
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 402
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "8",
          "variable": {
            "name": "HEARTBEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-9",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 434
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 450
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "9",
          "variable": {
            "name": "SCAN_COUNT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-10",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 482
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 498
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "10",
          "variable": {
            "name": "SCAN_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-11",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 530
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 546
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "11",
          "variable": {
            "name": "SIM_DT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-12",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 578
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 594
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "12",
          "variable": {
            "name": "IC_APPLIED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-13",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 626
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 642
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "13",
          "variable": {
            "name": "IC_ACK"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-14",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 146
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "14",
          "variable": {
            "name": "dts"
          },
          "executionOrder": 2,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-15",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 194
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 210
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "15",
          "variable": {
            "name": "init"
          },
          "executionOrder": 3,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-16",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 738
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "16",
          "variable": {
            "name": "HEALTHY"
          },
          "executionOrder": 5,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-17",
        "type": "block",
        "position": {
          "x": 224,
          "y": 706
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 754
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "17",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 4,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-18",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 738
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 754
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "18",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-19",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 786
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 802
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "19",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-20",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 898
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "20",
          "variable": {
            "name": "COMM_PLANT"
          },
          "executionOrder": 8,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-21",
        "type": "block",
        "position": {
          "x": 296,
          "y": 866
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 914
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "21",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 7,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-22",
        "type": "input-variable",
        "position": {
          "x": 104,
          "y": 898
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 914
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "22",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-23",
        "type": "block",
        "position": {
          "x": 176,
          "y": 946
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 994
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 994
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "23",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 6,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-24",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 978
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 994
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "24",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-25",
        "type": "comment",
        "position": {
          "x": 572,
          "y": 866
        },
        "width": 464,
        "height": 34,
        "measured": {
          "width": 464,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "25",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "not reported before the bridge has initialised the PLC"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-26",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1090
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "26",
          "variable": {
            "name": "COMM_DEH"
          },
          "executionOrder": 11,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-28",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1090
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1106
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "28",
          "variable": {
            "name": "IO_COMM_DEH"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-29",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1138
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1154
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "29",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-30",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1186
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1234
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1234
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "30",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 9,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-31",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1218
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1234
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "31",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-32",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 1322
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "32",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "BUILT-IN INITIAL CONDITION"
        }
      },
      {
        "id": "COMMENT-33",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 1364
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "33",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.IC_BUILTIN THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-34",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 1486
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1502
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1502
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 1502
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "34",
          "variable": {
            "name": "CWP_A_MODE"
          },
          "executionOrder": 13,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-35",
        "type": "block",
        "position": {
          "x": 224,
          "y": 1406
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1454
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1502
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1454
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1502
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1454
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1502
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1454
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1502
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 1454
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1454
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "35",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 12,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-36",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1438
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1454
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1454
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1454
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "36",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-37",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 1486
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1502
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1502
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1502
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "37",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-38",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 1646
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1662
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1662
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 1662
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "38",
          "variable": {
            "name": "CWP_B_MODE"
          },
          "executionOrder": 15,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-39",
        "type": "block",
        "position": {
          "x": 224,
          "y": 1566
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1614
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1662
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1614
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1662
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1614
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1662
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1614
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1662
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 1614
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1614
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "39",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 14,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-40",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1598
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1614
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1614
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1614
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "40",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-41",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 1646
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1662
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1662
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1662
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "41",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-42",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 1806
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1822
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1822
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 1822
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "42",
          "variable": {
            "name": "VP_A_MODE"
          },
          "executionOrder": 17,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-43",
        "type": "block",
        "position": {
          "x": 224,
          "y": 1726
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1774
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1822
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1774
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1822
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1774
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1822
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1774
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1822
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 1774
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1774
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "43",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 16,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-44",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1758
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1774
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1774
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1774
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "44",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-45",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 1806
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1822
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1822
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1822
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "45",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-46",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 1966
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1982
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 1982
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 1982
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "46",
          "variable": {
            "name": "VP_B_MODE"
          },
          "executionOrder": 19,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-47",
        "type": "block",
        "position": {
          "x": 224,
          "y": 1886
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1934
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1982
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1934
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1982
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1934
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 1982
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1934
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1982
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 1934
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1934
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "47",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 18,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-48",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1918
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1934
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1934
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1934
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "48",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-49",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 1966
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1982
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 1982
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 1982
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "49",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-50",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2126
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2142
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2142
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2142
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "50",
          "variable": {
            "name": "CEP_A_MODE"
          },
          "executionOrder": 21,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-51",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2046
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2094
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2142
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2094
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2142
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2094
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2142
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2094
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2142
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2094
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2094
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "51",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 20,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-52",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2078
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2094
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2094
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2094
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "52",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-53",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2126
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2142
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2142
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2142
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "53",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-54",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2286
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2302
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2302
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2302
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "54",
          "variable": {
            "name": "CEP_B_MODE"
          },
          "executionOrder": 23,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-55",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2206
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2254
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2302
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2254
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2302
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2254
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2302
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2254
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2302
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2254
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2254
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "55",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 22,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-56",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2238
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2254
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2254
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2254
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "56",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-57",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2286
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2302
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2302
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2302
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "57",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-58",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2446
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2462
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2462
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2462
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "58",
          "variable": {
            "name": "AOP_MODE"
          },
          "executionOrder": 25,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-59",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2366
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2414
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2462
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2414
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2462
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2414
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2462
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2414
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2462
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2414
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2414
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "59",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 24,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-60",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2398
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2414
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2414
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2414
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "60",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-61",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2446
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2462
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2462
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2462
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "61",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-62",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2606
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2622
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2622
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2622
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "62",
          "variable": {
            "name": "EOP_MODE"
          },
          "executionOrder": 27,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-63",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2526
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2574
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2622
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2574
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2622
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2574
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2622
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2574
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2622
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2574
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2574
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "63",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 26,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-64",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2558
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2574
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2574
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2574
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "64",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-65",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2606
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2622
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2622
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2622
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "65",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-66",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2766
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2782
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2782
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2782
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "66",
          "variable": {
            "name": "JOP_MODE"
          },
          "executionOrder": 29,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-67",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2686
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2734
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2782
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2734
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2782
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2734
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2782
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2734
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2782
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2734
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2734
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "67",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 28,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-68",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2718
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2734
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2734
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2734
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "68",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-69",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2766
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2782
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2782
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2782
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "69",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-70",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2926
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2942
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2942
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2942
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "70",
          "variable": {
            "name": "TG_MODE"
          },
          "executionOrder": 31,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-71",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2846
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2894
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2942
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2894
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2942
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2894
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2942
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2894
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2942
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2894
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2894
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "71",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 30,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-72",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2878
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2894
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2894
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2894
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "72",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-73",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2926
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2942
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2942
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2942
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "73",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-74",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 3086
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3102
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3102
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 3102
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "74",
          "variable": {
            "name": "HW_DUMP_MODE"
          },
          "executionOrder": 33,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-75",
        "type": "block",
        "position": {
          "x": 224,
          "y": 3006
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3054
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3102
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3054
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3102
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3054
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3102
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3054
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3102
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3054
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 3054
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "75",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 32,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-76",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3038
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3054
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3054
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3054
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "76",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-77",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 3086
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3102
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3102
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3102
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "77",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-78",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 3246
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3262
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3262
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 3262
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "78",
          "variable": {
            "name": "LIC_HW_OUT"
          },
          "executionOrder": 35,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-79",
        "type": "block",
        "position": {
          "x": 224,
          "y": 3166
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3214
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3262
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3214
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3262
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3214
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3262
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3214
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3262
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3214
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 3214
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "79",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 34,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-80",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3198
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3214
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3214
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3214
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "80",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-81",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3246
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3262
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3262
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3262
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "81",
          "variable": {
            "name": "I_MAKEUP_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-82",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3326
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "82",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF IO_IC_ID >= 2 THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-83",
        "type": "output-variable",
        "position": {
          "x": 440,
          "y": 3400
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 3416
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 3416
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 440,
              "y": 3416
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "83",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 38,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-84",
        "type": "block",
        "position": {
          "x": 308,
          "y": 3368
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3416
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3464
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 3416
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3416
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3464
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 3416
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 3416
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 392,
              "y": 3416
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "84",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 37,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-85",
        "type": "input-variable",
        "position": {
          "x": 116,
          "y": 3400
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 3416
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 3416
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 244,
              "y": 3416
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "85",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-87",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3480
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3496
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3496
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3496
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "87",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-88",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 3528
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3544
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3544
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3544
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "88",
          "variable": {
            "name": "2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-89",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3608
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "89",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: IO_IC_ID >= 2)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-90",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 3682
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3698
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3698
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 3698
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "90",
          "variable": {
            "name": "IF2_ELSE"
          },
          "executionOrder": 41,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-91",
        "type": "block",
        "position": {
          "x": 264,
          "y": 3650
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3698
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3746
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3698
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3698
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3746
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3698
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 3698
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 3698
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "91",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 40,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-92",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 3682
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3698
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3698
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 3698
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "92",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-93",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3730
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3778
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3778
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3778
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3778
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3778
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3778
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "93",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 39,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-94",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3762
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3778
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3778
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3778
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "94",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-95",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3922
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3938
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3938
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3938
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "95",
          "variable": {
            "name": "LIC_HW_MODE"
          },
          "executionOrder": 43,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-96",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3842
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3890
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3938
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3890
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3938
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3890
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3938
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3890
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3938
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3890
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3890
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "96",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 42,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-97",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3874
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3890
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3890
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3890
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "97",
          "variable": {
            "name": "IF2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-98",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3922
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3938
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3938
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3938
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "98",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-99",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4082
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4098
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4098
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4098
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "99",
          "variable": {
            "name": "LIC_HW_MODE"
          },
          "executionOrder": 45,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-100",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4002
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4050
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4098
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4050
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4098
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4050
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4098
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4050
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4098
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4050
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4050
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "100",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 44,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-101",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4034
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4050
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4050
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4050
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "101",
          "variable": {
            "name": "IF2_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-102",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4082
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4098
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4098
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4098
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "102",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-103",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4162
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "103",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.READY THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-104",
        "type": "output-variable",
        "position": {
          "x": 324,
          "y": 4284
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 324,
                "y": 4300
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 324,
                "y": 4300
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 324,
              "y": 4300
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "104",
          "variable": {
            "name": "speed"
          },
          "executionOrder": 47,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-105",
        "type": "block",
        "position": {
          "x": 192,
          "y": 4204
        },
        "width": 84,
        "height": 216,
        "measured": {
          "width": 84,
          "height": 216
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4252
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "A",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4300
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "B",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4348
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "C",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 4252
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 4300
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4252
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "A",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4300
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "B",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4348
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "C",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 4252
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 4300
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 4252
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 4252
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "105",
          "variant": {
            "name": "MEDIAN3",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "A",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "B",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "C",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 46,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-106",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 4236
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4252
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4252
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4252
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "106",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-107",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4284
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4300
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4300
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4300
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "107",
          "variable": {
            "name": "I_SPEED_A"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-108",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4332
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4348
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4348
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4348
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "108",
          "variable": {
            "name": "I_SPEED_B"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-109",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4380
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4396
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4396
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4396
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "109",
          "variable": {
            "name": "I_SPEED_C"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-110",
        "type": "output-variable",
        "position": {
          "x": 328,
          "y": 4540
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 328,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 328,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 328,
              "y": 4556
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "110",
          "variable": {
            "name": "condP"
          },
          "executionOrder": 49,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-111",
        "type": "block",
        "position": {
          "x": 208,
          "y": 4460
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 4508
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 4508
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 4556
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 4508
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 4508
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 4556
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 4508
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 280,
              "y": 4508
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "111",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 48,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-112",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4492
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 4508
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 4508
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 4508
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "112",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-113",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4540
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 4556
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 4556
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 4556
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "113",
          "variable": {
            "name": "I_COND_PRESS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-114",
        "type": "output-variable",
        "position": {
          "x": 312,
          "y": 4700
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 312,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 312,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 312,
              "y": 4716
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "114",
          "variable": {
            "name": "loP"
          },
          "executionOrder": 51,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-115",
        "type": "block",
        "position": {
          "x": 192,
          "y": 4620
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4668
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4668
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4716
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4668
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4668
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4716
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 4668
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 4668
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "115",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 50,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-116",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 4652
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4668
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4668
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4668
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "116",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-117",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4700
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4716
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 4716
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 4716
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "117",
          "variable": {
            "name": "I_LO_PRESS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-118",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4860
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4876
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "118",
          "variable": {
            "name": "hwLvl"
          },
          "executionOrder": 53,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-119",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4780
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4828
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4828
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4876
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4828
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4828
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4876
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4828
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4828
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "119",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 52,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-120",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4812
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4828
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "120",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-121",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4860
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4876
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4876
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4876
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "121",
          "variable": {
            "name": "I_HW_LVL"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-122",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4940
        },
        "width": 744,
        "height": 34,
        "measured": {
          "width": 744,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "122",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "Standby pumps start on the latched trip of the duty pump (cleared by the operator's STOP)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-123",
        "type": "output-variable",
        "position": {
          "x": 648,
          "y": 5062
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 648,
                "y": 5078
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 648,
                "y": 5078
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 648,
              "y": 5078
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "123",
          "variable": {
            "name": "tripCwpA"
          },
          "executionOrder": 58,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-124",
        "type": "block",
        "position": {
          "x": 528,
          "y": 4982
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5030
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5078
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5030
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5078
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5030
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5078
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5030
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5078
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 528,
              "y": 5030
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 600,
              "y": 5030
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "124",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 57,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-125",
        "type": "input-variable",
        "position": {
          "x": 384,
          "y": 5014
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 464,
                "y": 5030
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 464,
                "y": 5030
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 464,
              "y": 5030
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "125",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-126",
        "type": "block",
        "position": {
          "x": 396,
          "y": 5062
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5110
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5158
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 480,
                "y": 5110
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5110
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5158
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 480,
                "y": 5110
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 396,
              "y": 5110
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 480,
              "y": 5110
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "126",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 56,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-127",
        "type": "input-variable",
        "position": {
          "x": 220,
          "y": 5094
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 332,
                "y": 5110
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 332,
                "y": 5110
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 332,
              "y": 5110
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "127",
          "variable": {
            "name": "I_CWP_A_TRIP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-128",
        "type": "block",
        "position": {
          "x": 264,
          "y": 5142
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5190
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5238
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 5190
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5190
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5238
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 5190
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 5190
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 5190
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "128",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 55,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-129",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 5174
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 5190
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 5190
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 5190
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "129",
          "variable": {
            "name": "CWP_A.LATCHED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-130",
        "type": "block",
        "position": {
          "x": 144,
          "y": 5222
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5270
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5270
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5270
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5270
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 5270
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 5270
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "130",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 54,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-131",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5254
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5270
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5270
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 5270
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "131",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-132",
        "type": "output-variable",
        "position": {
          "x": 648,
          "y": 5414
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 648,
                "y": 5430
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 648,
                "y": 5430
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 648,
              "y": 5430
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "132",
          "variable": {
            "name": "tripCwpB"
          },
          "executionOrder": 63,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-133",
        "type": "block",
        "position": {
          "x": 528,
          "y": 5334
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5382
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5430
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5382
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5430
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5382
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 528,
                "y": 5430
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5382
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 600,
                "y": 5430
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 528,
              "y": 5382
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 600,
              "y": 5382
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "133",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 62,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-134",
        "type": "input-variable",
        "position": {
          "x": 384,
          "y": 5366
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 464,
                "y": 5382
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 464,
                "y": 5382
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 464,
              "y": 5382
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "134",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-135",
        "type": "block",
        "position": {
          "x": 396,
          "y": 5414
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5462
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5510
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 480,
                "y": 5462
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5462
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 396,
                "y": 5510
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 480,
                "y": 5462
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 396,
              "y": 5462
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 480,
              "y": 5462
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "135",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
