(* CCS - Unit Coordinated Control
   Unit control modes BASE / BOILER FOLLOW / TURBINE FOLLOW / COORDINATED with permissives
   (a mode whose permissive drops degrades automatically), unit load demand with ramp rate,
   GO / HOLD, frequency bias, capMw limit from the burner elevations in service and fan /
   BFP runbacks, sliding or fixed throttle pressure setpoint, boiler master (PIC_TP) with
   load feed-forward and fast cut-back on load rejection.
   Naming: I_* field inputs, P_<PEER>_* peer status, W_<PEER>_* values written into peers
   (CMB boiler demand, DEH load / pressure references, STC feed-forward), IO_* bridge signals. *)
PROGRAM CCS_MAIN
  VAR
    (* Register map of CCS (generated by scripts/plc-build.js - do not edit here) *)
    HEARTBEAT AT %MD0 : DINT; (* Controller heartbeat counter - status *)
    SCAN_MS AT %MD1 : REAL; (* Logic execution time [ms] - status *)
    SIM_DT AT %MD2 : REAL; (* Simulation time step of last scan [s] - status *)
    IC_APPLIED AT %MD3 : DINT; (* Last applied initial condition - status *)
    SCAN_COUNT AT %MD4 : UDINT; (* Scan counter - status *)
    HEALTHY AT %QX0.0 : BOOL; (* Controller healthy - status *)
    COMM_PLANT AT %QX0.1 : BOOL; (* Communication with field I/O - status *)
    COMM_DEH AT %QX0.2 : BOOL; (* Communication with DEH - status *)
    COMM_CMB AT %QX0.3 : BOOL; (* Communication with CMB - status *)
    COMM_FWC AT %QX0.4 : BOOL; (* Communication with FWC - status *)
    COMM_BMS AT %QX0.5 : BOOL; (* Communication with BMS - status *)
    COMM_STC AT %QX0.6 : BOOL; (* Communication with STC - status *)
    MODE_REQ AT %MD5 : DINT; (* Requested unit control mode - operator *)
    ULD_TARGET AT %MD6 : REAL; (* Unit load target [MW] - operator *)
    ULD_RATE AT %MD7 : REAL; (* Unit loading rate [MW/min] - operator *)
    MAX_LOAD AT %MD8 : REAL; (* Maximum load limit [MW] - operator *)
    MIN_LOAD AT %MD9 : REAL; (* Minimum load limit [MW] - operator *)
    PRESS_MODE AT %MD10 : DINT; (* Pressure mode - operator *)
    PRESS_FIXED AT %MD11 : REAL; (* Fixed throttle pressure setpoint [bar] - operator *)
    PRESS_RATE AT %MD12 : REAL; (* Pressure setpoint rate [bar/min] - operator *)
    FREQ_BIAS AT %MD13 : DINT; (* Frequency bias on unit load - operator *)
    GO AT %QX0.7 : BOOL; (* Unit load ramp GO - operator *)
    HOLD AT %QX1.0 : BOOL; (* Unit load ramp HOLD - operator *)
    PIC_TP_PV AT %MD14 : REAL; (* Boiler master (throttle pressure) - process value [bar] - status *)
    PIC_TP_SP AT %MD15 : REAL; (* Boiler master (throttle pressure) - setpoint [bar] - operator *)
    PIC_TP_OUT AT %MD16 : REAL; (* Boiler master (throttle pressure) - output [%] - operator *)
    PIC_TP_MODE AT %MD17 : DINT; (* Boiler master (throttle pressure) - mode - operator *)
    PIC_TP_KP AT %MD18 : REAL; (* Boiler master (throttle pressure) - proportional gain - operator *)
    PIC_TP_TI AT %MD19 : REAL; (* Boiler master (throttle pressure) - integral time [s] - operator *)
    PIC_TP_TD AT %MD20 : REAL; (* Boiler master (throttle pressure) - derivative time [s] - operator *)
    PIC_TP_CSP AT %MD21 : REAL; (* Boiler master (throttle pressure) - cascade/remote setpoint [bar] - status *)
    PIC_TP_STS AT %MD22 : DINT; (* Boiler master (throttle pressure) - status bits - status *)
    MODE_ACT AT %MD23 : DINT; (* Active unit control mode - status *)
    ULD_ACT AT %MD24 : REAL; (* Unit load demand (ramped) [MW] - status *)
    ULD_FREQ AT %MD25 : REAL; (* Unit load demand incl. frequency bias [MW] - status *)
    PRESS_SP AT %MD26 : REAL; (* Throttle pressure setpoint (active) [bar] - status *)
    PRESS_DEV AT %MD27 : REAL; (* Throttle pressure deviation [bar] - status *)
    BLR_DMD AT %MD28 : REAL; (* Boiler demand [%] - status *)
    CAPACITY AT %MD29 : REAL; (* Available unit capacity [MW] - status *)
    RB_TARGET AT %MD30 : REAL; (* Runback target [MW] - status *)
    RB_ACTIVE AT %QX1.1 : BOOL; (* Runback in progress - status *)
    RAMPING AT %QX1.2 : BOOL; (* Load ramp in progress - status *)
    BLOCK_INC AT %QX1.3 : BOOL; (* Load increase blocked - status *)
    BLOCK_DEC AT %QX1.4 : BOOL; (* Load decrease blocked - status *)
    CC_PERM AT %QX1.5 : BOOL; (* Coordinated control permissive - status *)
    BF_PERM AT %QX1.6 : BOOL; (* Boiler follow permissive - status *)
    TF_PERM AT %QX1.7 : BOOL; (* Turbine follow permissive - status *)
    MODE_DROPPED AT %QX2.0 : BOOL; (* Control mode degraded automatically - status *)
    IO_COMM_PLANT AT %QX2.1 : BOOL; (* Bridge: field I/O link healthy - bridge in *)
    IO_COMM_DEH AT %QX2.2 : BOOL; (* Bridge: DEH link and heartbeat healthy - bridge in *)
    IO_COMM_CMB AT %QX2.3 : BOOL; (* Bridge: CMB link and heartbeat healthy - bridge in *)
    IO_COMM_FWC AT %QX2.4 : BOOL; (* Bridge: FWC link and heartbeat healthy - bridge in *)
    IO_COMM_BMS AT %QX2.5 : BOOL; (* Bridge: BMS link and heartbeat healthy - bridge in *)
    IO_COMM_STC AT %QX2.6 : BOOL; (* Bridge: STC link and heartbeat healthy - bridge in *)
    IO_IC_SEQ AT %MD31 : DINT; (* Bridge: initial-condition command sequence - bridge in *)
    IO_IC_ID AT %MD32 : DINT; (* Bridge: initial condition number - bridge in *)
    IO_IC_SNAP AT %QX2.7 : BOOL; (* Bridge: controller values restored from a snapshot - bridge in *)
    I_FUEL_HEAT AT %MD33 : REAL; (* Field input: Fuel heat input [MW] - bridge in *)
    I_GCB_CLOSED AT %QX3.0 : BOOL; (* Field input: Generator circuit breaker (52G) closed - bridge in *)
    I_GEN_MW AT %MD34 : REAL; (* Field input: Generator active power [MW] - bridge in *)
    I_GRID_FREQ AT %MD35 : REAL; (* Field input: Grid frequency [Hz] - bridge in *)
    I_MS_PRESS AT %MD36 : REAL; (* Field input: Main steam (throttle) pressure [bar] - bridge in *)
    I_SIM_TIME_MS AT %MD37 : UDINT; (* Field input: Simulation clock [ms] - bridge in *)
    P_BMS_ELEV_INSERV AT %MD38 : DINT; (* From BMS: Burner elevations in service - bridge in *)
    P_BMS_MFT AT %QX3.1 : BOOL; (* From BMS: Master fuel trip active - bridge in *)
    P_CMB_AIR_AUTO AT %QX3.2 : BOOL; (* From CMB: Air flow control in automatic - bridge in *)
    P_CMB_FM_AUTO AT %QX3.3 : BOOL; (* From CMB: Fuel master in automatic (CAS) - bridge in *)
    P_CMB_FURN_AUTO AT %QX3.4 : BOOL; (* From CMB: Furnace pressure control in automatic - bridge in *)
    P_CMB_RB_FAN AT %QX3.5 : BOOL; (* From CMB: Fan runback request - bridge in *)
    P_DEH_LATCHED AT %QX3.6 : BOOL; (* From DEH: Turbine latched (reset) - bridge in *)
    P_DEH_REM_READY AT %QX3.7 : BOOL; (* From DEH: Ready for CCS remote control - bridge in *)
    P_FWC_LVL_AUTO AT %QX4.0 : BOOL; (* From FWC: Drum level control in automatic - bridge in *)
    P_FWC_RB_BFP AT %QX4.1 : BOOL; (* From FWC: BFP runback request - bridge in *)
    IC_ACK AT %MD39 : DINT; (* Last initial-condition command acknowledged - status *)
    W_CMB_BLR_DMD_REM AT %MD40 : REAL; (* To CMB: Boiler demand from CCS boiler master [%] - status *)
    W_CMB_CCS_BM_AUTO AT %MD41 : DINT; (* To CMB: CCS boiler master in auto - status *)
    W_DEH_CCS_REQ AT %MD42 : DINT; (* To DEH: CCS request - status *)
    W_DEH_LOAD_REF_REM AT %MD43 : REAL; (* To DEH: Load reference from CCS [MW] - status *)
    W_DEH_PRESS_SP_REM AT %MD44 : REAL; (* To DEH: Throttle pressure setpoint from CCS [bar] - status *)
    W_STC_BLR_DMD_FF AT %MD45 : REAL; (* To STC: Boiler demand feed-forward from CCS [%] - status *)
  END_VAR
  VAR
    RT : FB_PLC_RUNTIME;
    PIC_TP : FB_LOOP;
    dts : REAL;
    init : BOOL;
    mw : REAL;
    pms : REAL;
    gcb : BOOL;
    gcbPrev : BOOL;
    gcbOpened : BOOL;
    mft : BOOL;
    elevIn : DINT;
    remReady : BOOL;
    latched : BOOL;
    fmAuto : BOOL;
    airAuto : BOOL;
    furnAuto : BOOL;
    rbFan : BOOL;
    lvlAuto : BOOL;
    rbBfp : BOOL;
    bfPerm : BOOL;
    ccPerm : BOOL;
    tfPerm : BOOL;
    req : DINT;
    active : DINT;
    prevActive : DINT;
    dropT : REAL;
    capMw : REAL;
    rbRate : REAL;
    goLatch : BOOL;
    uld : REAL;
    psp : REAL;
    dev : REAL;
    blockInc : BOOL;
    blockDec : BOOL;
    rbActive : BOOL;
    tgt : REAL;
    lim : REAL;
    stepR : REAL;
    d : REAL;
    df : REAL;
    dfDb : REAL;
    fbias : REAL;
    uldF : REAL;
    loadForP : REAL;
    loadPct : REAL;
    pTarget : REAL;
    pr : REAL;
    bmTrk : BOOL;
    bmTrkVal : REAL;
    ffLoad : REAL;
    cutBack : BOOL;
  END_VAR
  VAR CONSTANT
    RATED : REAL := 700.0;        (* MW *)
    ELEV_MW : REAL := 210.0;      (* unit capability per burner elevation in service *)
    M_BASE : DINT := 0;
    M_BF : DINT := 1;
    M_TF : DINT := 2;
    M_CC : DINT := 3;
  END_VAR
  VAR
    (* branch conditions of the function block diagram *)
    IF3 : BOOL; (* IF mw > 50.0 THEN *)
    IF3_ELSE : BOOL; (* ELSE (none of: mw > 50.0) *)
    IF4 : BOOL; (* IF IO_IC_ID >= 4 THEN *)
    IF4_ELSE : BOOL; (* ELSE (none of: IO_IC_ID >= 4) *)
    IF6 : BOOL; (* IF NOT RT.GRACE THEN *)
    IF7 : BOOL; (* IF req = M_CC AND NOT ccPerm THEN *)
    IF8 : BOOL; (* IF bfPerm THEN *)
    IF8_ELSE : BOOL; (* ELSE (none of: bfPerm) *)
    IF9 : BOOL; (* IF req = M_TF AND NOT tfPerm THEN *)
    IF10 : BOOL; (* IF req = M_BF AND NOT bfPerm THEN *)
    IF11 : BOOL; (* IF active <> req THEN *)
    IF12 : BOOL; (* IF prevActive = req THEN *)
    IF13 : BOOL; (* IF rbFan OR rbBfp THEN *)
    IF14 : BOOL; (* IF rbFan THEN *)
    IF14_ELSE : BOOL; (* ELSE (none of: rbFan) *)
    IF15 : BOOL; (* IF GO THEN *)
    IF16 : BOOL; (* IF HOLD THEN *)
    IF17 : BOOL; (* IF active = M_CC OR active = M_TF THEN *)
    IF17_ELSE : BOOL; (* ELSE (none of: active = M_CC OR active = M_TF) *)
    IF18 : BOOL; (* IF uld > capMw + 1.0 THEN *)
    IF18_2 : BOOL; (* ELSIF goLatch THEN *)
    IF19 : BOOL; (* IF rbRate > 0.0 THEN *)
    IF19_ELSE : BOOL; (* ELSE (none of: rbRate > 0.0) *)
    IF20 : BOOL; (* IF d > 0.0 AND blockInc OR d < 0.0 AND blockDec THEN *)
    IF21 : BOOL; (* IF ABS(lim - uld) < 0.05 THEN *)
    IF22 : BOOL; (* IF df > 0.015 THEN *)
    IF22_2 : BOOL; (* ELSIF df < -0.015 THEN *)
    IF23 : BOOL; (* IF FREQ_BIAS <> 0 AND active = M_CC THEN *)
    IF24 : BOOL; (* IF active = M_CC OR active = M_TF THEN *)
    IF24_ELSE : BOOL; (* ELSE (none of: active = M_CC OR active = M_TF) *)
    IF25 : BOOL; (* IF PRESS_MODE = 1 THEN *)
    IF25_ELSE : BOOL; (* ELSE (none of: PRESS_MODE = 1) *)
    IF26 : BOOL; (* IF loadPct <= 30.0 THEN *)
    IF26_2 : BOOL; (* ELSIF loadPct >= 90.0 THEN *)
    IF26_ELSE : BOOL; (* ELSE (none of: loadPct <= 30.0 / loadPct >= 90.0) *)
    IF27 : BOOL; (* IF active = M_BASE THEN *)
    IF27_2 : BOOL; (* ELSIF NOT RT.RESYNC THEN *)
    IF28 : BOOL; (* IF active = M_BF OR active = M_CC THEN *)
    IF29 : BOOL; (* IF mft THEN *)
    IF29_2 : BOOL; (* ELSIF NOT fmAuto THEN *)
    IF29_3 : BOOL; (* ELSIF active = M_TF THEN *)
    IF30 : BOOL; (* IF active = M_CC THEN *)
    IF30_ELSE : BOOL; (* ELSE (none of: active = M_CC) *)
    IF31 : BOOL; (* IF cutBack THEN *)
    IF32 : BOOL; (* IF active = M_BF OR active = M_CC THEN *)
    IF32_ELSE : BOOL; (* ELSE (none of: active = M_BF OR active = M_CC) *)
    IF33 : BOOL; (* IF active = M_CC THEN *)
    IF33_2 : BOOL; (* ELSIF active = M_TF THEN *)
    IF33_ELSE : BOOL; (* ELSE (none of: active = M_CC / active = M_TF) *)
  END_VAR

{
  "name": "CCS_MAIN",
  "rung": {
    "comment": "",
    "nodes": [
      {
        "id": "BLOCK-196",
        "type": "block",
        "position": {
          "x": 264,
          "y": 7854
        },
        "width": 84,
        "height": 264,
        "measured": {
          "width": 84,
          "height": 264
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7902
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7950
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7998
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 8046
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 8094
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 7902
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7902
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7950
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 7998
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 8046
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "IN5",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 8094
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 7902
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 7902
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 7902
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "196",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN4",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN5",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 89,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-27",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1058
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1106
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "27",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 10,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-336",
        "type": "block",
        "position": {
          "x": 176,
          "y": 13392
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13440
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13488
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13536
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 13440
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 13488
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13440
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13488
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 13536
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 13440
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 13488
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 13440
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 13440
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "336",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 155,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-114",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4542
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4590
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4638
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 4590
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4590
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4638
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 4590
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4590
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 4590
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "114",
          "variant": {
            "name": "GE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 49,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-911",
        "type": "block",
        "position": {
          "x": 292,
          "y": 36232
        },
        "width": 84,
        "height": 216,
        "measured": {
          "width": 84,
          "height": 216
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36280
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36328
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36376
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36424
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 36280
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 36328
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36280
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36328
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36376
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 36424
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 36280
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 36328
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 36280
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 376,
              "y": 36280
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "911",
          "variant": {
            "name": "MUL",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 416,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-249",
        "type": "block",
        "position": {
          "x": 148,
          "y": 9954
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 148,
                "y": 10002
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 148,
                "y": 10050
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 10002
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 148,
                "y": 10002
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 148,
                "y": 10050
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 10002
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 148,
              "y": 10002
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 10002
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "249",
          "variant": {
            "name": "EQ",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 112,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-305",
        "type": "block",
        "position": {
          "x": 160,
          "y": 12140
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 12188
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 12236
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 12188
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 12188
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 12236
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 12188
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 12188
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 12188
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "305",
          "variant": {
            "name": "NE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 140,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-329",
        "type": "block",
        "position": {
          "x": 292,
          "y": 13104
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13152
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13200
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13248
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 13152
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 13200
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13152
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13200
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 13248
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 13152
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 13200
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 13152
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 376,
              "y": 13152
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "329",
          "variant": {
            "name": "MAX",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 153,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-346",
        "type": "block",
        "position": {
          "x": 484,
          "y": 13826
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13874
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13922
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13970
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 568,
                "y": 13874
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 568,
                "y": 13922
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13874
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13922
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 484,
                "y": 13970
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 568,
                "y": 13874
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 568,
                "y": 13922
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 484,
              "y": 13874
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 568,
              "y": 13874
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "346",
          "variant": {
            "name": "MIN",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 161,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-439",
        "type": "block",
        "position": {
          "x": 160,
          "y": 17526
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 17574
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 17622
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 17574
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 17574
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 17622
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 17574
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 17574
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 17574
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "439",
          "variant": {
            "name": "LT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 199,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-575",
        "type": "block",
        "position": {
          "x": 160,
          "y": 22932
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 22980
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 23028
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 23076
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 22980
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 23028
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 22980
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 23028
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 23076
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 22980
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 244,
                "y": 23028
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 22980
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 244,
              "y": 22980
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "575",
          "variant": {
            "name": "ADD",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 262,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-749",
        "type": "block",
        "position": {
          "x": 176,
          "y": 29756
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 29804
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 29852
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 29804
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 29804
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 29852
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 29804
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 29804
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 29804
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "749",
          "variant": {
            "name": "LE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 339,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-1",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 48
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "1",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "RUNTIME SERVICES"
        }
      },
      {
        "id": "BLOCK-2",
        "type": "block",
        "position": {
          "x": 224,
          "y": 114
        },
        "width": 216,
        "height": 552,
        "measured": {
          "width": 216,
          "height": 552
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            },
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputHandles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            }
          ],
          "outputHandles": [
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputConnector": {
            "id": "SIM_MS",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "DTS",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 162
            },
            "relPosition": {
              "x": 216,
              "y": 48
            }
          },
          "numericId": "2",
          "variant": {
            "name": "FB_PLC_RUNTIME",
            "type": "function-block",
            "variables": [
              {
                "name": "SIM_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "IC_SEQ",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ID",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_SNAP",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "CYCLE_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "HEARTBEAT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "SCAN_COUNT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "SCAN_MS",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "SIM_DT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_APPLIED",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ACK",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "DTS",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_INIT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IC_BUILTIN",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "RESYNC",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "GRACE",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "READY",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": "RT"
          },
          "executionOrder": 1,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-3",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 146
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 162
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "3",
          "variable": {
            "name": "I_SIM_TIME_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-4",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 194
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 210
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "4",
          "variable": {
            "name": "IO_IC_SEQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-5",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 242
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 258
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "5",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-6",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 290
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 306
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "6",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-7",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "7",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-8",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 386
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 402
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "8",
          "variable": {
            "name": "HEARTBEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-9",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 434
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 450
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "9",
          "variable": {
            "name": "SCAN_COUNT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-10",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 482
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 498
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "10",
          "variable": {
            "name": "SCAN_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-11",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 530
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 546
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "11",
          "variable": {
            "name": "SIM_DT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-12",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 578
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 594
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "12",
          "variable": {
            "name": "IC_APPLIED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-13",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 626
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 642
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "13",
          "variable": {
            "name": "IC_ACK"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-14",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 146
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "14",
          "variable": {
            "name": "dts"
          },
          "executionOrder": 2,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-15",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 194
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 210
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "15",
          "variable": {
            "name": "init"
          },
          "executionOrder": 3,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-16",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 738
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "16",
          "variable": {
            "name": "HEALTHY"
          },
          "executionOrder": 5,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-17",
        "type": "block",
        "position": {
          "x": 224,
          "y": 706
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 754
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "17",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 4,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-18",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 738
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 754
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "18",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-19",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 786
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 802
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "19",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-20",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 898
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "20",
          "variable": {
            "name": "COMM_PLANT"
          },
          "executionOrder": 8,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-21",
        "type": "block",
        "position": {
          "x": 296,
          "y": 866
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 914
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "21",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 7,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-22",
        "type": "input-variable",
        "position": {
          "x": 104,
          "y": 898
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 914
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "22",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-23",
        "type": "block",
        "position": {
          "x": 176,
          "y": 946
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 994
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 994
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "23",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 6,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-24",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 978
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 994
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "24",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-25",
        "type": "comment",
        "position": {
          "x": 572,
          "y": 866
        },
        "width": 464,
        "height": 34,
        "measured": {
          "width": 464,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "25",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "not reported before the bridge has initialised the PLC"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-26",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1090
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "26",
          "variable": {
            "name": "COMM_DEH"
          },
          "executionOrder": 11,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-28",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1090
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1106
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "28",
          "variable": {
            "name": "IO_COMM_DEH"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-29",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1138
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1154
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "29",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-30",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1186
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1234
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1234
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "30",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 9,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-31",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1218
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1234
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "31",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-32",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1330
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1346
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "32",
          "variable": {
            "name": "COMM_CMB"
          },
          "executionOrder": 14,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-33",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1298
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1394
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1442
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1346
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1394
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1442
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1346
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1346
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1346
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "33",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 13,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-34",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1330
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1346
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1346
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1346
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "34",
          "variable": {
            "name": "IO_COMM_CMB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-35",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1378
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1394
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1394
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1394
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "35",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-36",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1426
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1474
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1474
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1474
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1474
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1474
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1474
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "36",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 12,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-37",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1458
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1474
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1474
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1474
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "37",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-38",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1570
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1586
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "38",
          "variable": {
            "name": "COMM_FWC"
          },
          "executionOrder": 17,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-39",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1538
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1634
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1682
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1586
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1634
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1682
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1586
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1586
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1586
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "39",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 16,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-40",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1570
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1586
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1586
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1586
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "40",
          "variable": {
            "name": "IO_COMM_FWC"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-41",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1618
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1634
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1634
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1634
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "41",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-42",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1666
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1714
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1714
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1714
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1714
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1714
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1714
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "42",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 15,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-43",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1698
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1714
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1714
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1714
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "43",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-44",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1810
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1826
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "44",
          "variable": {
            "name": "COMM_BMS"
          },
          "executionOrder": 20,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-45",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1778
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1922
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1922
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1826
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1826
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "45",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 19,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-46",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1810
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1826
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1826
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1826
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "46",
          "variable": {
            "name": "IO_COMM_BMS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-47",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1858
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1874
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1874
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1874
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "47",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-48",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1906
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1954
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1954
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1954
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1954
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1954
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1954
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "48",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 18,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-49",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1938
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1954
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1954
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1954
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "49",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-50",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 2050
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 2066
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 2066
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 2066
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "50",
          "variable": {
            "name": "COMM_STC"
          },
          "executionOrder": 23,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-51",
        "type": "block",
        "position": {
          "x": 296,
          "y": 2018
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2066
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2114
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2162
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 2066
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2066
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2114
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2162
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 2066
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2066
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 2066
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "51",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 22,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-52",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 2050
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 2066
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 2066
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 2066
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "52",
          "variable": {
            "name": "IO_COMM_STC"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-53",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 2098
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 2114
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 2114
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 2114
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "53",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-54",
        "type": "block",
        "position": {
          "x": 176,
          "y": 2146
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2194
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 2194
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2194
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 2194
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 2194
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 2194
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "54",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 21,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-55",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2178
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2194
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2194
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 2194
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "55",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-56",
        "type": "output-variable",
        "position": {
          "x": 176,
          "y": 2258
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 176,
                "y": 2274
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 176,
                "y": 2274
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 176,
              "y": 2274
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "56",
          "variable": {
            "name": "mw"
          },
          "executionOrder": 24,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-57",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2258
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2274
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2274
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 2274
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "57",
          "variable": {
            "name": "I_GEN_MW"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-58",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 2330
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 2346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 2346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 2346
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "58",
          "variable": {
            "name": "pms"
          },
          "executionOrder": 25,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-59",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2330
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 2346
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 2346
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 2346
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "59",
          "variable": {
            "name": "I_MS_PRESS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-60",
        "type": "output-variable",
        "position": {
          "x": 208,
          "y": 2402
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2418
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 208,
                "y": 2418
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 208,
              "y": 2418
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "60",
          "variable": {
            "name": "gcb"
          },
          "executionOrder": 26,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-61",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2402
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2418
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2418
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2418
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "61",
          "variable": {
            "name": "I_GCB_CLOSED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-62",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2474
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "62",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF init THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-63",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 2596
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2612
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2612
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 2612
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "63",
          "variable": {
            "name": "uld"
          },
          "executionOrder": 28,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-64",
        "type": "block",
        "position": {
          "x": 144,
          "y": 2516
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2564
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2612
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2564
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2612
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2564
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2612
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2564
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2612
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 2564
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 2564
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "64",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 27,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-65",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2548
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2564
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2564
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2564
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "65",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-66",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2596
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2612
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2612
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2612
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "66",
          "variable": {
            "name": "mw"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-67",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 2756
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2772
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2772
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 2772
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "67",
          "variable": {
            "name": "psp"
          },
          "executionOrder": 30,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-68",
        "type": "block",
        "position": {
          "x": 144,
          "y": 2676
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2724
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2772
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2724
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2772
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2724
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2772
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2724
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2772
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 2724
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 2724
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "68",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 29,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-69",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2708
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2724
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2724
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2724
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "69",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-70",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2756
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2772
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2772
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2772
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "70",
          "variable": {
            "name": "pms"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-71",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 2916
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2932
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2932
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 2932
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "71",
          "variable": {
            "name": "goLatch"
          },
          "executionOrder": 32,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-72",
        "type": "block",
        "position": {
          "x": 160,
          "y": 2836
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2884
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2932
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2884
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2932
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2884
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2932
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2884
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2932
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 2884
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 2884
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "72",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 31,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-73",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 2868
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2884
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2884
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 2884
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "73",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-74",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2916
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2932
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2932
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 2932
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "74",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-75",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3076
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3092
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3092
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3092
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "75",
          "variable": {
            "name": "dropT"
          },
          "executionOrder": 34,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-76",
        "type": "block",
        "position": {
          "x": 144,
          "y": 2996
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3092
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3044
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3092
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3044
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3092
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3044
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3092
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3044
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3044
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "76",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 33,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-77",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3028
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3044
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3044
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3044
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "77",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-78",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3076
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3092
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3092
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3092
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "78",
          "variable": {
            "name": "0.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-79",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 3236
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3252
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 3252
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 3252
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "79",
          "variable": {
            "name": "gcbPrev"
          },
          "executionOrder": 36,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-80",
        "type": "block",
        "position": {
          "x": 160,
          "y": 3156
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3204
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3252
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3204
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3252
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3204
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 3252
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3204
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 3252
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 3204
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 3204
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "80",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 35,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-81",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3188
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3204
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3204
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3204
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "81",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-82",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3236
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3252
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 3252
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 3252
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "82",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-83",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 3396
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 3412
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 3412
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 3412
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "83",
          "variable": {
            "name": "prevActive"
          },
          "executionOrder": 38,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-84",
        "type": "block",
        "position": {
          "x": 176,
          "y": 3316
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3364
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3412
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 3364
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 3412
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3364
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3412
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 3364
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 3412
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 3364
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 3364
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "84",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 37,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-85",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 3348
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3364
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3364
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3364
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "85",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-86",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3396
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3412
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3412
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3412
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "86",
          "variable": {
            "name": "MODE_REQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-87",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3500
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "87",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "BUILT-IN INITIAL CONDITION"
        }
      },
      {
        "id": "COMMENT-88",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3542
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "88",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.IC_BUILTIN THEN"
        }
      },
      {
        "id": "COMMENT-89",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3584
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "89",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF mw > 50.0 THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-90",
        "type": "output-variable",
        "position": {
          "x": 408,
          "y": 3658
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 408,
                "y": 3674
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 408,
                "y": 3674
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 408,
              "y": 3674
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "90",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 41,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-91",
        "type": "block",
        "position": {
          "x": 276,
          "y": 3626
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3674
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3722
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 360,
                "y": 3674
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3674
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 3722
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 360,
                "y": 3674
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 3674
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 360,
              "y": 3674
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "91",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 40,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-92",
        "type": "input-variable",
        "position": {
          "x": 84,
          "y": 3658
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 212,
                "y": 3674
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 212,
                "y": 3674
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 212,
              "y": 3674
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "92",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-93",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3706
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 228,
                "y": 3754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 228,
                "y": 3754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3754
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 228,
              "y": 3754
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "93",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 39,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-94",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3738
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3754
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3754
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3754
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "94",
          "variable": {
            "name": "mw"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-95",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3786
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3802
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3802
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3802
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "95",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-96",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3866
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "96",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: mw > 50.0)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-97",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 3940
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3956
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3956
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 3956
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "97",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 44,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-98",
        "type": "block",
        "position": {
          "x": 264,
          "y": 3908
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3956
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4004
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3956
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3956
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4004
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3956
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 3956
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 3956
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "98",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 43,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-99",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 3940
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3956
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3956
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 3956
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "99",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-100",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3988
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4036
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4036
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4036
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4036
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4036
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4036
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "100",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 42,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-101",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4020
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4036
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4036
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4036
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "101",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-102",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4180
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4196
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4196
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4196
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "102",
          "variable": {
            "name": "ULD_TARGET"
          },
          "executionOrder": 46,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-103",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4100
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4148
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4196
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4148
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4196
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4148
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4196
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4148
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4196
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4148
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4148
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "103",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 45,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-104",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4132
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4148
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4148
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4148
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "104",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-105",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4180
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4196
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4196
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4196
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "105",
          "variable": {
            "name": "mw"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-106",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4340
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4356
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "106",
          "variable": {
            "name": "ULD_TARGET"
          },
          "executionOrder": 48,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-107",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4260
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4308
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4356
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4308
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4356
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4308
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4356
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4308
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4356
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4308
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4308
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "107",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 47,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-108",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4292
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4308
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4308
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4308
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "108",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-109",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 4340
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4356
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4356
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4356
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "109",
          "variable": {
            "name": "700.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-110",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4420
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "110",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF IO_IC_ID >= 4 THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-111",
        "type": "output-variable",
        "position": {
          "x": 440,
          "y": 4494
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 4510
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 4510
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 440,
              "y": 4510
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "111",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 51,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-112",
        "type": "block",
        "position": {
          "x": 308,
          "y": 4462
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4510
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4558
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 4510
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4510
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4558
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 4510
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 4510
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 392,
              "y": 4510
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "112",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 50,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-113",
        "type": "input-variable",
        "position": {
          "x": 116,
          "y": 4494
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 4510
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 4510
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 244,
              "y": 4510
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "113",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-115",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4574
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4590
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4590
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4590
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "115",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-116",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4622
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4638
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4638
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4638
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "116",
          "variable": {
            "name": "4"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-117",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4702
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "117",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: IO_IC_ID >= 4)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-118",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 4776
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4792
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4792
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 4792
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "118",
          "variable": {
            "name": "IF4_ELSE"
          },
          "executionOrder": 54,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-119",
        "type": "block",
        "position": {
          "x": 264,
          "y": 4744
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4792
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4840
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4792
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4792
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4840
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4792
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 4792
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 4792
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "119",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 53,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-120",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 4776
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4792
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4792
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 4792
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "120",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-121",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4824
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4872
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4872
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4872
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4872
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4872
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4872
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "121",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 52,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-122",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4856
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4872
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4872
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4872
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "122",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-123",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 5016
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 5032
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 5032
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 5032
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "123",
          "variable": {
            "name": "MODE_REQ"
          },
          "executionOrder": 56,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-124",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4936
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4984
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5032
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4984
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5032
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4984
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5032
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4984
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5032
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4984
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4984
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "124",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 55,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-125",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4968
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4984
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4984
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4984
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "125",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-126",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5016
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5032
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5032
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
