(* CMB - Combustion & Draft Control
   Fuel master (gas flow -> gas control valve) on the CCS boiler demand with air/fuel
   cross-limiting and elevation capacity limit; total air flow (FD master) with O2 trim and
   minimum (purge) air; furnace pressure (ID master) with FD feed-forward and an MFT kicker;
   fan start permissives and interlocks; fuel runback kicker and fan runback request.
   Naming: I_* field inputs, Q_* field outputs, P_<PEER>_* peer status, IO_* bridge signals.
   BLR_DMD_REM / CCS_BM_AUTO / CCS_HB are written into this PLC by CCS. *)
PROGRAM CMB_MAIN
  VAR
    (* Register map of CMB (generated by scripts/plc-build.js - do not edit here) *)
    HEARTBEAT AT %MD0 : DINT; (* Controller heartbeat counter - status *)
    SCAN_MS AT %MD1 : REAL; (* Logic execution time [ms] - status *)
    SIM_DT AT %MD2 : REAL; (* Simulation time step of last scan [s] - status *)
    IC_APPLIED AT %MD3 : DINT; (* Last applied initial condition - status *)
    SCAN_COUNT AT %MD4 : UDINT; (* Scan counter - status *)
    HEALTHY AT %QX0.0 : BOOL; (* Controller healthy - status *)
    COMM_PLANT AT %QX0.1 : BOOL; (* Communication with field I/O - status *)
    COMM_BMS AT %QX0.2 : BOOL; (* Communication with BMS - status *)
    COMM_CCS AT %QX0.3 : BOOL; (* Communication with CCS - status *)
    APH_A_START AT %QX0.4 : BOOL; (* Air preheater A - start command - operator *)
    APH_A_STOP AT %QX0.5 : BOOL; (* Air preheater A - stop command - operator *)
    APH_A_MODE AT %MD5 : DINT; (* Air preheater A - mode - operator *)
    APH_A_RUN AT %QX0.6 : BOOL; (* Air preheater A - running - status *)
    APH_A_TRIP AT %QX0.7 : BOOL; (* Air preheater A - tripped - status *)
    APH_A_PERM AT %QX1.0 : BOOL; (* Air preheater A - start permissive - status *)
    APH_A_ILK AT %QX1.1 : BOOL; (* Air preheater A - protective interlock active - status *)
    APH_B_START AT %QX1.2 : BOOL; (* Air preheater B - start command - operator *)
    APH_B_STOP AT %QX1.3 : BOOL; (* Air preheater B - stop command - operator *)
    APH_B_MODE AT %MD6 : DINT; (* Air preheater B - mode - operator *)
    APH_B_RUN AT %QX1.4 : BOOL; (* Air preheater B - running - status *)
    APH_B_TRIP AT %QX1.5 : BOOL; (* Air preheater B - tripped - status *)
    APH_B_PERM AT %QX1.6 : BOOL; (* Air preheater B - start permissive - status *)
    APH_B_ILK AT %QX1.7 : BOOL; (* Air preheater B - protective interlock active - status *)
    ID_A_START AT %QX2.0 : BOOL; (* ID fan A - start command - operator *)
    ID_A_STOP AT %QX2.1 : BOOL; (* ID fan A - stop command - operator *)
    ID_A_MODE AT %MD7 : DINT; (* ID fan A - mode - operator *)
    ID_A_RUN AT %QX2.2 : BOOL; (* ID fan A - running - status *)
    ID_A_TRIP AT %QX2.3 : BOOL; (* ID fan A - tripped - status *)
    ID_A_PERM AT %QX2.4 : BOOL; (* ID fan A - start permissive - status *)
    ID_A_ILK AT %QX2.5 : BOOL; (* ID fan A - protective interlock active - status *)
    ID_B_START AT %QX2.6 : BOOL; (* ID fan B - start command - operator *)
    ID_B_STOP AT %QX2.7 : BOOL; (* ID fan B - stop command - operator *)
    ID_B_MODE AT %MD8 : DINT; (* ID fan B - mode - operator *)
    ID_B_RUN AT %QX3.0 : BOOL; (* ID fan B - running - status *)
    ID_B_TRIP AT %QX3.1 : BOOL; (* ID fan B - tripped - status *)
    ID_B_PERM AT %QX3.2 : BOOL; (* ID fan B - start permissive - status *)
    ID_B_ILK AT %QX3.3 : BOOL; (* ID fan B - protective interlock active - status *)
    FD_A_START AT %QX3.4 : BOOL; (* FD fan A - start command - operator *)
    FD_A_STOP AT %QX3.5 : BOOL; (* FD fan A - stop command - operator *)
    FD_A_MODE AT %MD9 : DINT; (* FD fan A - mode - operator *)
    FD_A_RUN AT %QX3.6 : BOOL; (* FD fan A - running - status *)
    FD_A_TRIP AT %QX3.7 : BOOL; (* FD fan A - tripped - status *)
    FD_A_PERM AT %QX4.0 : BOOL; (* FD fan A - start permissive - status *)
    FD_A_ILK AT %QX4.1 : BOOL; (* FD fan A - protective interlock active - status *)
    FD_B_START AT %QX4.2 : BOOL; (* FD fan B - start command - operator *)
    FD_B_STOP AT %QX4.3 : BOOL; (* FD fan B - stop command - operator *)
    FD_B_MODE AT %MD10 : DINT; (* FD fan B - mode - operator *)
    FD_B_RUN AT %QX4.4 : BOOL; (* FD fan B - running - status *)
    FD_B_TRIP AT %QX4.5 : BOOL; (* FD fan B - tripped - status *)
    FD_B_PERM AT %QX4.6 : BOOL; (* FD fan B - start permissive - status *)
    FD_B_ILK AT %QX4.7 : BOOL; (* FD fan B - protective interlock active - status *)
    FIC_GAS_PV AT %MD11 : REAL; (* Fuel master (natural gas flow -> gas control valve) - process value [t/h] - status *)
    FIC_GAS_SP AT %MD12 : REAL; (* Fuel master (natural gas flow -> gas control valve) - setpoint [t/h] - operator *)
    FIC_GAS_OUT AT %MD13 : REAL; (* Fuel master (natural gas flow -> gas control valve) - output [%] - operator *)
    FIC_GAS_MODE AT %MD14 : DINT; (* Fuel master (natural gas flow -> gas control valve) - mode - operator *)
    FIC_GAS_KP AT %MD15 : REAL; (* Fuel master (natural gas flow -> gas control valve) - proportional gain - operator *)
    FIC_GAS_TI AT %MD16 : REAL; (* Fuel master (natural gas flow -> gas control valve) - integral time [s] - operator *)
    FIC_GAS_TD AT %MD17 : REAL; (* Fuel master (natural gas flow -> gas control valve) - derivative time [s] - operator *)
    FIC_GAS_CSP AT %MD18 : REAL; (* Fuel master (natural gas flow -> gas control valve) - cascade/remote setpoint [t/h] - status *)
    FIC_GAS_STS AT %MD19 : DINT; (* Fuel master (natural gas flow -> gas control valve) - status bits - status *)
    FIC_AIR_PV AT %MD20 : REAL; (* Total air flow (FD master) - process value [t/h] - status *)
    FIC_AIR_SP AT %MD21 : REAL; (* Total air flow (FD master) - setpoint [t/h] - operator *)
    FIC_AIR_OUT AT %MD22 : REAL; (* Total air flow (FD master) - output [%] - operator *)
    FIC_AIR_MODE AT %MD23 : DINT; (* Total air flow (FD master) - mode - operator *)
    FIC_AIR_KP AT %MD24 : REAL; (* Total air flow (FD master) - proportional gain - operator *)
    FIC_AIR_TI AT %MD25 : REAL; (* Total air flow (FD master) - integral time [s] - operator *)
    FIC_AIR_TD AT %MD26 : REAL; (* Total air flow (FD master) - derivative time [s] - operator *)
    FIC_AIR_CSP AT %MD27 : REAL; (* Total air flow (FD master) - cascade/remote setpoint [t/h] - status *)
    FIC_AIR_STS AT %MD28 : DINT; (* Total air flow (FD master) - status bits - status *)
    SC_FDA_OUT AT %MD29 : REAL; (* FD fan A blade pitch - output [%] - operator *)
    SC_FDA_MODE AT %MD30 : DINT; (* FD fan A blade pitch - mode - operator *)
    SC_FDA_BIAS AT %MD31 : REAL; (* FD fan A blade pitch - bias [%] - operator *)
    SC_FDA_IN AT %MD32 : REAL; (* FD fan A blade pitch - auto demand [%] - status *)
    SC_FDA_FB AT %MD33 : REAL; (* FD fan A blade pitch - position feedback [%] - status *)
    SC_FDA_STS AT %MD34 : DINT; (* FD fan A blade pitch - status bits - status *)
    SC_FDB_OUT AT %MD35 : REAL; (* FD fan B blade pitch - output [%] - operator *)
    SC_FDB_MODE AT %MD36 : DINT; (* FD fan B blade pitch - mode - operator *)
    SC_FDB_BIAS AT %MD37 : REAL; (* FD fan B blade pitch - bias [%] - operator *)
    SC_FDB_IN AT %MD38 : REAL; (* FD fan B blade pitch - auto demand [%] - status *)
    SC_FDB_FB AT %MD39 : REAL; (* FD fan B blade pitch - position feedback [%] - status *)
    SC_FDB_STS AT %MD40 : DINT; (* FD fan B blade pitch - status bits - status *)
    AIC_O2_PV AT %MD41 : REAL; (* O2 trim - process value [%] - status *)
    AIC_O2_SP AT %MD42 : REAL; (* O2 trim - setpoint [%] - operator *)
    AIC_O2_OUT AT %MD43 : REAL; (* O2 trim - output [%] - operator *)
    AIC_O2_MODE AT %MD44 : DINT; (* O2 trim - mode - operator *)
    AIC_O2_KP AT %MD45 : REAL; (* O2 trim - proportional gain - operator *)
    AIC_O2_TI AT %MD46 : REAL; (* O2 trim - integral time [s] - operator *)
    AIC_O2_TD AT %MD47 : REAL; (* O2 trim - derivative time [s] - operator *)
    AIC_O2_CSP AT %MD48 : REAL; (* O2 trim - cascade/remote setpoint [%] - status *)
    AIC_O2_STS AT %MD49 : DINT; (* O2 trim - status bits - status *)
    PIC_FURN_PV AT %MD50 : REAL; (* Furnace pressure (ID master) - process value [mbar] - status *)
    PIC_FURN_SP AT %MD51 : REAL; (* Furnace pressure (ID master) - setpoint [mbar] - operator *)
    PIC_FURN_OUT AT %MD52 : REAL; (* Furnace pressure (ID master) - output [%] - operator *)
    PIC_FURN_MODE AT %MD53 : DINT; (* Furnace pressure (ID master) - mode - operator *)
    PIC_FURN_KP AT %MD54 : REAL; (* Furnace pressure (ID master) - proportional gain - operator *)
    PIC_FURN_TI AT %MD55 : REAL; (* Furnace pressure (ID master) - integral time [s] - operator *)
    PIC_FURN_TD AT %MD56 : REAL; (* Furnace pressure (ID master) - derivative time [s] - operator *)
    PIC_FURN_CSP AT %MD57 : REAL; (* Furnace pressure (ID master) - cascade/remote setpoint [mbar] - status *)
    PIC_FURN_STS AT %MD58 : DINT; (* Furnace pressure (ID master) - status bits - status *)
    SC_IDA_OUT AT %MD59 : REAL; (* ID fan A inlet vane - output [%] - operator *)
    SC_IDA_MODE AT %MD60 : DINT; (* ID fan A inlet vane - mode - operator *)
    SC_IDA_BIAS AT %MD61 : REAL; (* ID fan A inlet vane - bias [%] - operator *)
    SC_IDA_IN AT %MD62 : REAL; (* ID fan A inlet vane - auto demand [%] - status *)
    SC_IDA_FB AT %MD63 : REAL; (* ID fan A inlet vane - position feedback [%] - status *)
    SC_IDA_STS AT %MD64 : DINT; (* ID fan A inlet vane - status bits - status *)
    SC_IDB_OUT AT %MD65 : REAL; (* ID fan B inlet vane - output [%] - operator *)
    SC_IDB_MODE AT %MD66 : DINT; (* ID fan B inlet vane - mode - operator *)
    SC_IDB_BIAS AT %MD67 : REAL; (* ID fan B inlet vane - bias [%] - operator *)
    SC_IDB_IN AT %MD68 : REAL; (* ID fan B inlet vane - auto demand [%] - status *)
    SC_IDB_FB AT %MD69 : REAL; (* ID fan B inlet vane - position feedback [%] - status *)
    SC_IDB_STS AT %MD70 : DINT; (* ID fan B inlet vane - status bits - status *)
    PURGE_AIR AT %MD71 : REAL; (* Minimum (purge) air flow [t/h] - operator *)
    O2_BIAS AT %MD72 : REAL; (* O2 setpoint operator bias [%] - operator *)
    LIGHTOFF_POS AT %MD73 : REAL; (* Gas control valve light-off position [%] - operator *)
    MIN_FIRE_POS AT %MD74 : REAL; (* Gas control valve minimum-fire position [%] - operator *)
    BLR_DMD AT %MD75 : REAL; (* Boiler demand in use [%] - status *)
    GAS_DMD AT %MD76 : REAL; (* Gas flow demand (cross-limited) [t/h] - status *)
    GAS_CAPACITY AT %MD77 : REAL; (* Gas flow capacity of elevations in service [t/h] - status *)
    AIR_DMD AT %MD78 : REAL; (* Air flow demand (cross-limited) [t/h] - status *)
    FUEL_HEAT_EST AT %MD79 : REAL; (* Estimated firing rate [MW] - status *)
    FURN_PRESS_SEL AT %MD80 : REAL; (* Furnace pressure (median of 3) [mbar] - status *)
    O2_SP_PROG AT %MD81 : REAL; (* O2 setpoint program [%] - status *)
    FM_AUTO AT %QX5.0 : BOOL; (* Fuel master in automatic (CAS) - status *)
    AIR_AUTO AT %QX5.1 : BOOL; (* Air flow control in automatic - status *)
    FURN_AUTO AT %QX5.2 : BOOL; (* Furnace pressure control in automatic - status *)
    CROSS_LIMIT AT %QX5.3 : BOOL; (* Air/fuel cross limit active - status *)
    RB_FAN AT %QX5.4 : BOOL; (* Fan runback request - status *)
    CCS_HB AT %MD82 : DINT; (* CCS heartbeat (peer write) - written by CCS *)
    BLR_DMD_REM AT %MD83 : REAL; (* Boiler demand from CCS boiler master [%] - written by CCS *)
    CCS_BM_AUTO AT %MD84 : DINT; (* CCS boiler master in auto - written by CCS *)
    IO_COMM_PLANT AT %QX5.5 : BOOL; (* Bridge: field I/O link healthy - bridge in *)
    IO_COMM_BMS AT %QX5.6 : BOOL; (* Bridge: BMS link and heartbeat healthy - bridge in *)
    IO_COMM_CCS AT %QX5.7 : BOOL; (* Bridge: CCS link and heartbeat healthy - bridge in *)
    IO_IC_SEQ AT %MD85 : DINT; (* Bridge: initial-condition command sequence - bridge in *)
    IO_IC_ID AT %MD86 : DINT; (* Bridge: initial condition number - bridge in *)
    IO_IC_SNAP AT %QX6.0 : BOOL; (* Bridge: controller values restored from a snapshot - bridge in *)
    I_AIR_FLOW AT %MD87 : REAL; (* Field input: Total combustion air flow [t/h] - bridge in *)
    I_APH_A_RUN AT %QX6.1 : BOOL; (* Field input: Air preheater A running - bridge in *)
    I_APH_A_TRIP AT %QX6.2 : BOOL; (* Field input: Air preheater A tripped - bridge in *)
    I_APH_B_RUN AT %QX6.3 : BOOL; (* Field input: Air preheater B running - bridge in *)
    I_APH_B_TRIP AT %QX6.4 : BOOL; (* Field input: Air preheater B tripped - bridge in *)
    I_FD_A_PITCH_FB AT %MD88 : REAL; (* Field input: FD fan A blade pitch [%] - bridge in *)
    I_FD_A_RUN AT %QX6.5 : BOOL; (* Field input: FD fan A running - bridge in *)
    I_FD_A_TRIP AT %QX6.6 : BOOL; (* Field input: FD fan A tripped - bridge in *)
    I_FD_B_PITCH_FB AT %MD89 : REAL; (* Field input: FD fan B blade pitch [%] - bridge in *)
    I_FD_B_RUN AT %QX6.7 : BOOL; (* Field input: FD fan B running - bridge in *)
    I_FD_B_TRIP AT %QX7.0 : BOOL; (* Field input: FD fan B tripped - bridge in *)
    I_FUEL_HEAT AT %MD90 : REAL; (* Field input: Fuel heat input [MW] - bridge in *)
    I_FURN_PRESS_A AT %MD91 : REAL; (* Field input: Furnace pressure A [mbar] - bridge in *)
    I_FURN_PRESS_B AT %MD92 : REAL; (* Field input: Furnace pressure B [mbar] - bridge in *)
    I_FURN_PRESS_C AT %MD93 : REAL; (* Field input: Furnace pressure C [mbar] - bridge in *)
    I_GAS_FLOW AT %MD94 : REAL; (* Field input: Total natural gas flow [t/h] - bridge in *)
    I_GAS_HDR_PRESS AT %MD95 : REAL; (* Field input: Burner gas header pressure [mbar] - bridge in *)
    I_GCB_CLOSED AT %QX7.1 : BOOL; (* Field input: Generator circuit breaker (52G) closed - bridge in *)
    I_GFCV_FB AT %MD96 : REAL; (* Field input: Gas flow control valve position [%] - bridge in *)
    I_ID_A_RUN AT %QX7.2 : BOOL; (* Field input: ID fan A running - bridge in *)
    I_ID_A_TRIP AT %QX7.3 : BOOL; (* Field input: ID fan A tripped - bridge in *)
    I_ID_A_VANE_FB AT %MD97 : REAL; (* Field input: ID fan A inlet vane [%] - bridge in *)
    I_ID_B_RUN AT %QX7.4 : BOOL; (* Field input: ID fan B running - bridge in *)
    I_ID_B_TRIP AT %QX7.5 : BOOL; (* Field input: ID fan B tripped - bridge in *)
    I_ID_B_VANE_FB AT %MD98 : REAL; (* Field input: ID fan B inlet vane [%] - bridge in *)
    I_O2 AT %MD99 : REAL; (* Field input: Flue gas O2 (economizer outlet) [%] - bridge in *)
    I_SIM_TIME_MS AT %MD100 : UDINT; (* Field input: Simulation clock [ms] - bridge in *)
    I_STEAM_FLOW AT %MD101 : REAL; (* Field input: Main steam flow [t/h] - bridge in *)
    P_BMS_ELEV_INSERV AT %MD102 : DINT; (* From BMS: Burner elevations in service - bridge in *)
    P_BMS_GAS_TRAIN_OPENED AT %QX7.6 : BOOL; (* From BMS: Gas train open (SSVs open, vent closed) - bridge in *)
    P_BMS_MFT AT %QX7.7 : BOOL; (* From BMS: Master fuel trip active - bridge in *)
    IC_ACK AT %MD103 : DINT; (* Last initial-condition command acknowledged - status *)
    Q_APH_A_CMD AT %QX8.0 : BOOL; (* Field output: APH_A run command - status *)
    Q_APH_B_CMD AT %QX8.1 : BOOL; (* Field output: APH_B run command - status *)
    Q_FD_A_CMD AT %QX8.2 : BOOL; (* Field output: FD_A run command - status *)
    Q_FD_A_PITCH_DMD AT %MD104 : REAL; (* Field output: FD fan A pitch demand [%] - status *)
    Q_FD_B_CMD AT %QX8.3 : BOOL; (* Field output: FD_B run command - status *)
    Q_FD_B_PITCH_DMD AT %MD105 : REAL; (* Field output: FD fan B pitch demand [%] - status *)
    Q_GFCV_DMD AT %MD106 : REAL; (* Field output: Gas flow control valve demand [%] - status *)
    Q_ID_A_CMD AT %QX8.4 : BOOL; (* Field output: ID_A run command - status *)
    Q_ID_A_VANE_DMD AT %MD107 : REAL; (* Field output: ID fan A vane demand [%] - status *)
    Q_ID_B_CMD AT %QX8.5 : BOOL; (* Field output: ID_B run command - status *)
    Q_ID_B_VANE_DMD AT %MD108 : REAL; (* Field output: ID fan B vane demand [%] - status *)
  END_VAR
  VAR
    RT : FB_PLC_RUNTIME;
    APH_A : FB_MOTOR;
    APH_B : FB_MOTOR;
    ID_A : FB_MOTOR;
    ID_B : FB_MOTOR;
    FD_A : FB_MOTOR;
    FD_B : FB_MOTOR;
    FIC_GAS : FB_LOOP;
    FIC_AIR : FB_LOOP;
    AIC_O2 : FB_LOOP;
    PIC_FURN : FB_LOOP;
    SC_FDA : FB_STATION;
    SC_FDB : FB_STATION;
    SC_IDA : FB_STATION;
    SC_IDB : FB_STATION;
    T_KICK : FB_TONS;
    dts : REAL;
    init : BOOL;
    keep : BOOL;
    bmsOk : BOOL;
    mft : BOOL;
    elevIn : DINT;
    trainOpen : BOOL;
    aph : BOOL;
    idAny : BOOL;
    fdBoth : BOOL;
    idTripPrevA : BOOL;
    idTripPrevB : BOOL;
    blrLatch : REAL;
    blr : REAL;
    gasFlow : REAL;
    air : REAL;
    capacity : REAL;
    gasByAir : REAL;
    gasRaw : REAL;
    gasDmd : REAL;
    hdr : REAL;
    gfcv : REAL;
    fuelTrk : BOOL;
    fuelTrkVal : REAL;
    fansNow : DINT;
    fansPrev : DINT;
    steamPct : REAL;
    o2Prog : REAL;
    airCas : BOOL;
    airDmd : REAL;
    nFdRun : DINT;
    nFdAuto : DINT;
    fdAvg : REAL;
    fdMaster : REAL;
    fp : REAL;
    kicking : BOOL;
    nIdRun : DINT;
    nIdAuto : DINT;
    idAvg : REAL;
    fdRef : REAL;
    ffFurn : REAL;
    gasLo : REAL;
    gasHi : REAL;
  END_VAR
  VAR CONSTANT
    GAS_LHV : REAL := 49.0;       (* MJ/kg *)
    HEAT_MCR : REAL := 1620.0;       (* MW fuel heat at 100 % boiler demand *)
    GAS_MCR : REAL := 119.0204;   (* t/h at 100 % boiler demand = HEAT_MCR / GAS_LHV * 3.6 *)
    AIR_MCR : REAL := 2247.0;     (* t/h at 100 % boiler demand *)
    STOICH : REAL := 17.15;       (* kg air / kg gas *)
    ELEV_CAP : REAL := 39.3649;   (* t/h per burner elevation in service = 0.3 * GAS_MCR *)
    MCR_STEAM : REAL := 2149.0;
  END_VAR
  VAR
    (* branch conditions of the function block diagram *)
    IF3 : BOOL; (* IF I_FD_A_RUN THEN *)
    IF3_ELSE : BOOL; (* ELSE (none of: I_FD_A_RUN) *)
    IF4 : BOOL; (* IF I_FD_B_RUN THEN *)
    IF4_ELSE : BOOL; (* ELSE (none of: I_FD_B_RUN) *)
    IF5 : BOOL; (* IF I_ID_A_RUN THEN *)
    IF5_ELSE : BOOL; (* ELSE (none of: I_ID_A_RUN) *)
    IF6 : BOOL; (* IF I_ID_B_RUN THEN *)
    IF6_ELSE : BOOL; (* ELSE (none of: I_ID_B_RUN) *)
    IF7 : BOOL; (* IF IO_IC_ID >= 4 THEN *)
    IF7_ELSE : BOOL; (* ELSE (none of: IO_IC_ID >= 4) *)
    IF8 : BOOL; (* IF IO_IC_ID >= 2 THEN *)
    IF8_ELSE : BOOL; (* ELSE (none of: IO_IC_ID >= 2) *)
    IF10 : BOOL; (* IF bmsOk THEN *)
    IF10_ELSE : BOOL; (* ELSE (none of: bmsOk) *)
    IF11 : BOOL; (* IF IO_COMM_CCS THEN *)
    IF12 : BOOL; (* IF mft OR NOT trainOpen THEN *)
    IF12_2 : BOOL; (* ELSIF elevIn = 0 THEN *)
    IF13 : BOOL; (* IF I_FD_A_RUN THEN *)
    IF14 : BOOL; (* IF I_FD_B_RUN THEN *)
    IF15 : BOOL; (* IF I_ID_A_RUN THEN *)
    IF16 : BOOL; (* IF I_ID_B_RUN THEN *)
    IF17 : BOOL; (* IF fansPrev < 0 THEN *)
    IF18 : BOOL; (* IF fansNow < fansPrev AND gasFlow > 0.55 * GAS_MCR AND NOT fuelTrk THEN *)
    IF19 : BOOL; (* IF elevIn > 0 THEN *)
    IF19_ELSE : BOOL; (* ELSE (none of: elevIn > 0) *)
    IF20 : BOOL; (* IF hdr > 3600.0 THEN *)
    IF20_ELSE : BOOL; (* ELSE (none of: hdr > 3600.0) *)
    IF21 : BOOL; (* IF AIC_O2_MODE <> 0 THEN *)
    IF22 : BOOL; (* IF I_FD_A_RUN THEN *)
    IF23 : BOOL; (* IF SC_FDA_MODE = 1 THEN *)
    IF24 : BOOL; (* IF I_FD_B_RUN THEN *)
    IF25 : BOOL; (* IF SC_FDB_MODE = 1 THEN *)
    IF26 : BOOL; (* IF nFdRun > 0 THEN *)
    IF27 : BOOL; (* IF I_ID_A_RUN THEN *)
    IF28 : BOOL; (* IF SC_IDA_MODE = 1 THEN *)
    IF29 : BOOL; (* IF I_ID_B_RUN THEN *)
    IF30 : BOOL; (* IF SC_IDB_MODE = 1 THEN *)
    IF31 : BOOL; (* IF nIdRun > 0 THEN *)
    IF32 : BOOL; (* IF kicking THEN *)
    IF33 : BOOL; (* IF RT.RESYNC OR nIdAuto = 0 THEN *)
  END_VAR

{
  "name": "CMB_MAIN",
  "rung": {
    "comment": "",
    "nodes": [
      {
        "id": "BLOCK-379",
        "type": "block",
        "position": {
          "x": 328,
          "y": 16586
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16634
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16682
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16730
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 412,
                "y": 16634
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16634
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16682
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 328,
                "y": 16730
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 412,
                "y": 16634
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 328,
              "y": 16634
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 412,
              "y": 16634
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "379",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 152,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-767",
        "type": "block",
        "position": {
          "x": 292,
          "y": 33430
        },
        "width": 84,
        "height": 216,
        "measured": {
          "width": 84,
          "height": 216
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33478
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33526
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33574
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33622
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 33478
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33478
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33526
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33574
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IN4",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33622
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 376,
                "y": 33478
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 33478
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 376,
              "y": 33478
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "767",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN4",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 306,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-42",
        "type": "block",
        "position": {
          "x": 340,
          "y": 1652
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1700
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1748
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1796
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1700
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1748
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1700
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1748
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1796
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1700
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1748
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 340,
              "y": 1700
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 424,
              "y": 1700
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "42",
          "variant": {
            "name": "MUL",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 17,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-572",
        "type": "block",
        "position": {
          "x": 176,
          "y": 24648
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24696
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24744
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24792
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24696
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24744
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24696
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24744
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 24792
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24696
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 24744
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 24696
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 24696
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "572",
          "variant": {
            "name": "ADD",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 230,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-189",
        "type": "block",
        "position": {
          "x": 176,
          "y": 7530
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 7578
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 7626
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 7578
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 7578
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 7626
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 7578
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 7578
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 7578
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "189",
          "variant": {
            "name": "GE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 83,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-324",
        "type": "block",
        "position": {
          "x": 192,
          "y": 13888
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 13936
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 13984
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 13936
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 13936
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 13984
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 276,
                "y": 13936
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 13936
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 276,
              "y": 13936
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "324",
          "variant": {
            "name": "LE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 136,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-477",
        "type": "block",
        "position": {
          "x": 440,
          "y": 20848
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20896
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20944
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20992
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 524,
                "y": 20896
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 524,
                "y": 20944
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20896
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20944
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 20992
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 524,
                "y": 20896
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 524,
                "y": 20944
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 20896
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 524,
              "y": 20896
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "477",
          "variant": {
            "name": "MAX",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 187,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-480",
        "type": "block",
        "position": {
          "x": 308,
          "y": 20976
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21024
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21072
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 21024
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21024
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21072
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 21024
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 21024
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 392,
              "y": 21024
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "480",
          "variant": {
            "name": "MIN",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 186,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-497",
        "type": "block",
        "position": {
          "x": 308,
          "y": 21616
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21664
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21712
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 21664
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21664
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 21712
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 21664
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 21664
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 392,
              "y": 21664
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "497",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 193,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-760",
        "type": "block",
        "position": {
          "x": 208,
          "y": 32910
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32958
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 33006
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 33054
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 32958
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33006
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32958
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 33006
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 33054
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 32958
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 33006
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 32958
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 32958
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "760",
          "variant": {
            "name": "EQ",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 301,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-610",
        "type": "block",
        "position": {
          "x": 176,
          "y": 26208
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 26256
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 26304
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 26256
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 26256
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 26304
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 26256
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 26256
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 26256
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "610",
          "variant": {
            "name": "LT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 244,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-747",
        "type": "block",
        "position": {
          "x": 208,
          "y": 32382
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32430
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32478
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 32430
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32430
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 32478
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 32430
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 32430
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 32430
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "747",
          "variant": {
            "name": "NE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 294,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-1",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 48
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "1",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "RUNTIME SERVICES"
        }
      },
      {
        "id": "BLOCK-2",
        "type": "block",
        "position": {
          "x": 224,
          "y": 114
        },
        "width": 216,
        "height": 552,
        "measured": {
          "width": 216,
          "height": 552
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            },
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputHandles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            }
          ],
          "outputHandles": [
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputConnector": {
            "id": "SIM_MS",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "DTS",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 162
            },
            "relPosition": {
              "x": 216,
              "y": 48
            }
          },
          "numericId": "2",
          "variant": {
            "name": "FB_PLC_RUNTIME",
            "type": "function-block",
            "variables": [
              {
                "name": "SIM_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "IC_SEQ",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ID",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_SNAP",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "CYCLE_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "HEARTBEAT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "SCAN_COUNT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "SCAN_MS",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "SIM_DT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_APPLIED",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ACK",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "DTS",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_INIT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IC_BUILTIN",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "RESYNC",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "GRACE",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "READY",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": "RT"
          },
          "executionOrder": 1,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-3",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 146
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 162
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "3",
          "variable": {
            "name": "I_SIM_TIME_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-4",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 194
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 210
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "4",
          "variable": {
            "name": "IO_IC_SEQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-5",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 242
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 258
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "5",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-6",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 290
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 306
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "6",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-7",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "7",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-8",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 386
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 402
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "8",
          "variable": {
            "name": "HEARTBEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-9",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 434
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 450
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "9",
          "variable": {
            "name": "SCAN_COUNT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-10",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 482
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 498
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "10",
          "variable": {
            "name": "SCAN_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-11",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 530
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 546
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "11",
          "variable": {
            "name": "SIM_DT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-12",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 578
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 594
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "12",
          "variable": {
            "name": "IC_APPLIED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-13",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 626
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 642
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "13",
          "variable": {
            "name": "IC_ACK"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-14",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 146
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "14",
          "variable": {
            "name": "dts"
          },
          "executionOrder": 2,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-15",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 194
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 210
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "15",
          "variable": {
            "name": "init"
          },
          "executionOrder": 3,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-16",
        "type": "output-variable",
        "position": {
          "x": 192,
          "y": 706
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 722
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 192,
                "y": 722
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 192,
              "y": 722
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "16",
          "variable": {
            "name": "keep"
          },
          "executionOrder": 4,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-17",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 706
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 722
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 722
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 722
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "17",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-18",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 810
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 826
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "18",
          "variable": {
            "name": "HEALTHY"
          },
          "executionOrder": 6,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-19",
        "type": "block",
        "position": {
          "x": 224,
          "y": 778
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 826
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 826
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "19",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 5,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-20",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 810
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 826
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 826
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 826
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "20",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-21",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 858
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 874
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 874
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 874
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "21",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-22",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 970
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 986
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 986
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 986
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "22",
          "variable": {
            "name": "COMM_PLANT"
          },
          "executionOrder": 9,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-23",
        "type": "block",
        "position": {
          "x": 296,
          "y": 938
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 986
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1034
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 986
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 986
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1034
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 986
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 986
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 986
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "23",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 8,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-24",
        "type": "input-variable",
        "position": {
          "x": 104,
          "y": 970
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 986
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 986
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 986
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "24",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-25",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1018
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1066
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1066
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1066
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1066
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1066
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1066
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "25",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 7,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-26",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1050
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1066
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1066
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1066
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "26",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-27",
        "type": "comment",
        "position": {
          "x": 572,
          "y": 938
        },
        "width": 464,
        "height": 34,
        "measured": {
          "width": 464,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "27",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "not reported before the bridge has initialised the PLC"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-28",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1162
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1178
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1178
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1178
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "28",
          "variable": {
            "name": "COMM_BMS"
          },
          "executionOrder": 12,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-29",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1130
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1178
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1226
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1274
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1178
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1178
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1226
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1274
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1178
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1178
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1178
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "29",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 11,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-30",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1162
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1178
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1178
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1178
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "30",
          "variable": {
            "name": "IO_COMM_BMS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-31",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1210
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1226
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1226
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1226
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "31",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-32",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1258
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1306
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1306
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1306
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1306
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1306
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1306
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "32",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 10,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-33",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1290
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1306
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1306
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1306
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "33",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-34",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1402
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1418
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1418
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1418
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "34",
          "variable": {
            "name": "COMM_CCS"
          },
          "executionOrder": 15,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-35",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1370
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1418
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1466
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1514
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1418
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1418
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1466
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1514
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1418
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1418
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1418
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "35",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 14,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-36",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1402
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1418
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1418
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1418
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "36",
          "variable": {
            "name": "IO_COMM_CCS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-37",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1450
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1466
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1466
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1466
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "37",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-38",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1498
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1546
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1546
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1546
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1546
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1546
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1546
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "38",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 13,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-39",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1530
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1546
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1546
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1546
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "39",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-40",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 1610
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "40",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF init THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-41",
        "type": "output-variable",
        "position": {
          "x": 472,
          "y": 1732
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 472,
                "y": 1748
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 472,
                "y": 1748
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 472,
              "y": 1748
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "41",
          "variable": {
            "name": "blrLatch"
          },
          "executionOrder": 18,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-43",
        "type": "input-variable",
        "position": {
          "x": 228,
          "y": 1684
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1700
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1700
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 276,
              "y": 1700
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "43",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-44",
        "type": "block",
        "position": {
          "x": 208,
          "y": 1732
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1780
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1828
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 1780
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1780
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1828
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 1780
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 1780
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 1780
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "44",
          "variant": {
            "name": "DIV",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 16,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-45",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1764
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1780
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1780
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 1780
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "45",
          "variable": {
            "name": "I_FUEL_HEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-46",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 1812
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 1828
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "46",
          "variable": {
            "name": "HEAT_MCR"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-47",
        "type": "input-variable",
        "position": {
          "x": 212,
          "y": 1868
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1884
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1884
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 276,
              "y": 1884
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "47",
          "variable": {
            "name": "100.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-48",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 2020
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2036
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2036
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 2036
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "48",
          "variable": {
            "name": "idTripPrevA"
          },
          "executionOrder": 20,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-49",
        "type": "block",
        "position": {
          "x": 160,
          "y": 1940
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 1988
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2036
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 1988
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2036
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 1988
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2036
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 1988
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2036
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 1988
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 1988
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "49",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 19,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-50",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 1972
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 1988
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 1988
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 1988
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "50",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-51",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2020
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2036
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2036
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 2036
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "51",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-52",
        "type": "output-variable",
        "position": {
          "x": 280,
          "y": 2180
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2196
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 280,
                "y": 2196
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 280,
              "y": 2196
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "52",
          "variable": {
            "name": "idTripPrevB"
          },
          "executionOrder": 22,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-53",
        "type": "block",
        "position": {
          "x": 160,
          "y": 2100
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2148
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2196
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2148
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2196
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2148
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 160,
                "y": 2196
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2148
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 232,
                "y": 2196
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 160,
              "y": 2148
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 232,
              "y": 2148
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "53",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 21,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-54",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 2132
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2148
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2148
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 2148
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "54",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-55",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2180
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2196
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 96,
                "y": 2196
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 96,
              "y": 2196
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "55",
          "variable": {
            "name": "FALSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-56",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 2340
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 2356
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 2356
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "56",
          "variable": {
            "name": "fansPrev"
          },
          "executionOrder": 24,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-57",
        "type": "block",
        "position": {
          "x": 144,
          "y": 2260
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2308
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2356
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2308
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2356
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2308
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 2356
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2308
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 2356
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 2308
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 2308
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "57",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 23,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-58",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2292
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2308
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2308
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2308
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "58",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-59",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2340
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2356
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 2356
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 2356
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "59",
          "variable": {
            "name": "-1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-60",
        "type": "output-variable",
        "position": {
          "x": 328,
          "y": 2500
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 328,
                "y": 2516
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 328,
                "y": 2516
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 328,
              "y": 2516
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "60",
          "variable": {
            "name": "fdRef"
          },
          "executionOrder": 26,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-61",
        "type": "block",
        "position": {
          "x": 208,
          "y": 2420
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 2468
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 2516
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 2468
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 2516
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 2468
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 2516
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 2468
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 280,
                "y": 2516
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 2468
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 280,
              "y": 2468
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "61",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 25,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-62",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 2452
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2468
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2468
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2468
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "62",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-63",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2500
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2516
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 2516
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 2516
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "63",
          "variable": {
            "name": "FIC_AIR_OUT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-64",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2604
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "64",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "BUILT-IN INITIAL CONDITION"
        }
      },
      {
        "id": "COMMENT-65",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2646
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "65",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.IC_BUILTIN THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-66",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2768
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2784
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2784
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2784
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "66",
          "variable": {
            "name": "keep"
          },
          "executionOrder": 28,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-67",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2688
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2736
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2784
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2736
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2784
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2736
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2784
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2736
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2784
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2736
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2736
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "67",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 27,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-68",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2720
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2736
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2736
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2736
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "68",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-69",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 2768
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2784
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2784
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2784
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "69",
          "variable": {
            "name": "TRUE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-70",
        "type": "comment",
        "position": {
          "x": 440,
          "y": 2688
        },
        "width": 384,
        "height": 34,
        "measured": {
          "width": 384,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "70",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "fan stations: mode set here, keep their bias"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-71",
        "type": "output-variable",
        "position": {
          "x": 360,
          "y": 2928
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 360,
                "y": 2944
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 360,
                "y": 2944
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 360,
              "y": 2944
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "71",
          "variable": {
            "name": "SC_FDA_OUT"
          },
          "executionOrder": 30,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-72",
        "type": "block",
        "position": {
          "x": 240,
          "y": 2848
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 2896
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 2944
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 2896
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 2944
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 2896
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 2944
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 2896
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 2944
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 240,
              "y": 2896
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 312,
              "y": 2896
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "72",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 29,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-73",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 2880
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 2896
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 2896
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 176,
              "y": 2896
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "73",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-74",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2928
        },
        "width": 160,
        "height": 32,
        "measured": {
          "width": 160,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 2944
              },
              "relPosition": {
                "x": 144,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 2944
              },
              "relPosition": {
                "x": 144,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 176,
              "y": 2944
            },
            "relPosition": {
              "x": 144,
              "y": 16
            }
          },
          "numericId": "74",
          "variable": {
            "name": "I_FD_A_PITCH_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-75",
        "type": "output-variable",
        "position": {
          "x": 360,
          "y": 3088
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 360,
                "y": 3104
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 360,
                "y": 3104
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 360,
              "y": 3104
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "75",
          "variable": {
            "name": "SC_FDB_OUT"
          },
          "executionOrder": 32,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-76",
        "type": "block",
        "position": {
          "x": 240,
          "y": 3008
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 3056
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 3104
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 3056
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 3104
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 3056
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 240,
                "y": 3104
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 3056
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 312,
                "y": 3104
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 240,
              "y": 3056
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 312,
              "y": 3056
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "76",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 31,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-77",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 3040
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 3056
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 3056
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 176,
              "y": 3056
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "77",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-78",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3088
        },
        "width": 160,
        "height": 32,
        "measured": {
          "width": 160,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 3104
              },
              "relPosition": {
                "x": 144,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 176,
                "y": 3104
              },
              "relPosition": {
                "x": 144,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 176,
              "y": 3104
            },
            "relPosition": {
              "x": 144,
              "y": 16
            }
          },
          "numericId": "78",
          "variable": {
            "name": "I_FD_B_PITCH_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-79",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 3248
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3264
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3264
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 3264
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "79",
          "variable": {
            "name": "SC_IDA_OUT"
          },
          "executionOrder": 34,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-80",
        "type": "block",
        "position": {
          "x": 224,
          "y": 3168
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3216
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3264
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3216
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3264
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3216
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3264
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3216
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3264
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3216
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 3216
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "80",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 33,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-81",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3200
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3216
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3216
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3216
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "81",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-82",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3248
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3264
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3264
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3264
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "82",
          "variable": {
            "name": "I_ID_A_VANE_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-83",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 3408
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3424
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3424
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 3424
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "83",
          "variable": {
            "name": "SC_IDB_OUT"
          },
          "executionOrder": 36,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-84",
        "type": "block",
        "position": {
          "x": 224,
          "y": 3328
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3376
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3424
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3376
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3424
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3376
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3424
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3376
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3424
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3376
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 3376
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "84",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 35,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-85",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3360
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3376
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3376
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3376
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "85",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-86",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3408
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3424
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3424
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3424
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "86",
          "variable": {
            "name": "I_ID_B_VANE_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-87",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3488
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "87",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF I_FD_A_RUN THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-88",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 3562
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 3578
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 3578
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 3578
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "88",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 38,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-89",
        "type": "block",
        "position": {
          "x": 224,
          "y": 3530
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3578
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3626
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3578
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3578
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3626
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3578
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3578
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 3578
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "89",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 37,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-90",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3562
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3578
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3578
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3578
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "90",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-91",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 3610
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3626
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3626
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3626
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "91",
          "variable": {
            "name": "I_FD_A_RUN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-92",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3690
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "92",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: I_FD_A_RUN)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-93",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 3764
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3780
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3780
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 3780
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "93",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 41,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-94",
        "type": "block",
        "position": {
          "x": 264,
          "y": 3732
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3780
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3828
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3780
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3780
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3828
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3780
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 3780
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 3780
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "94",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 40,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-95",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 3764
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3780
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3780
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 3780
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "95",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-96",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3812
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3860
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3860
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3860
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3860
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3860
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "96",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 39,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-97",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3844
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3860
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3860
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3860
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "97",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-98",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4004
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4020
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "98",
          "variable": {
            "name": "SC_FDA_MODE"
          },
          "executionOrder": 43,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-99",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3924
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3972
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3972
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4020
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3972
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4020
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3972
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4020
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3972
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3972
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "99",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 42,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-100",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3956
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3972
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3972
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3972
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "100",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-101",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4004
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4020
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4020
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4020
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "101",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-102",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4164
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4180
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4180
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4180
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "102",
          "variable": {
            "name": "SC_FDA_MODE"
          },
          "executionOrder": 45,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-103",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4084
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4132
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4180
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4132
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4180
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4132
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4180
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4132
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4180
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4132
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4132
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "103",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 44,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-104",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4116
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4132
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4132
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4132
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "104",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-105",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4164
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4180
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4180
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4180
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "105",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-106",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4244
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "106",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF I_FD_B_RUN THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-107",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 4318
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 4334
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 4334
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 4334
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "107",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 47,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-108",
        "type": "block",
        "position": {
          "x": 224,
          "y": 4286
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 4334
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 4382
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4334
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 4334
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 4382
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 4334
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 4334
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 4334
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "108",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 46,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-109",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4318
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 4334
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 4334
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 4334
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "109",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-110",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4366
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 4382
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 4382
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 4382
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "110",
          "variable": {
            "name": "I_FD_B_RUN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-111",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4446
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "111",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: I_FD_B_RUN)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-112",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 4520
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4536
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 4536
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 4536
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "112",
          "variable": {
            "name": "IF4_ELSE"
          },
          "executionOrder": 50,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-113",
        "type": "block",
        "position": {
          "x": 264,
          "y": 4488
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4536
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4584
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4536
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4536
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 4584
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 4536
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 4536
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 4536
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "113",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 49,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-114",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 4520
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4536
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 4536
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 4536
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "114",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-115",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4568
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4616
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4616
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4616
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4616
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4616
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "115",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 48,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-116",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4600
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4616
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4616
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4616
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "116",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-117",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4760
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4776
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "117",
          "variable": {
            "name": "SC_FDB_MODE"
          },
          "executionOrder": 52,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-118",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4680
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4728
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4728
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4776
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4728
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4776
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4728
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4776
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4728
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4728
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "118",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 51,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-119",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4712
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4728
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4728
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4728
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "119",
          "variable": {
            "name": "IF4"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-120",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4760
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4776
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4776
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4776
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "120",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-121",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4920
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4936
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "121",
          "variable": {
            "name": "SC_FDB_MODE"
          },
          "executionOrder": 54,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-122",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4840
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4888
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4888
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4936
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4888
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4936
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4888
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4936
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4888
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4888
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "122",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
