(* STC - Steam Temperature Control
   Main steam: cascade TIC_MS (master, sets the desuperheater outlet temperature) ->
   TIC_DSH (slave, SH spray valve), with a superheat margin above saturation.
   Reheat: burner tilt TIC_RH is the primary control, TIC_RHS spray is a high-limit backstop.
   Naming: I_* field inputs, Q_* field outputs, P_<PEER>_* peer status, IO_* bridge signals. *)
PROGRAM STC_MAIN
  VAR
    (* Register map of STC (generated by scripts/plc-build.js - do not edit here) *)
    HEARTBEAT AT %MD0 : DINT; (* Controller heartbeat counter - status *)
    SCAN_MS AT %MD1 : REAL; (* Logic execution time [ms] - status *)
    SIM_DT AT %MD2 : REAL; (* Simulation time step of last scan [s] - status *)
    IC_APPLIED AT %MD3 : DINT; (* Last applied initial condition - status *)
    SCAN_COUNT AT %MD4 : UDINT; (* Scan counter - status *)
    HEALTHY AT %QX0.0 : BOOL; (* Controller healthy - status *)
    COMM_PLANT AT %QX0.1 : BOOL; (* Communication with field I/O - status *)
    COMM_BMS AT %QX0.2 : BOOL; (* Communication with BMS - status *)
    COMM_DEH AT %QX0.3 : BOOL; (* Communication with DEH - status *)
    COMM_CCS AT %QX0.4 : BOOL; (* Communication with CCS - status *)
    SPRAY_BLOCK_OPEN AT %QX0.5 : BOOL; (* SH spray block valve - open/close command - operator *)
    SPRAY_BLOCK_CLOSE AT %QX0.6 : BOOL; (* SH spray block valve - close/open command - operator *)
    SPRAY_BLOCK_MODE AT %MD5 : DINT; (* SH spray block valve - mode - operator *)
    SPRAY_BLOCK_OPENED AT %QX0.7 : BOOL; (* SH spray block valve - open - status *)
    SPRAY_BLOCK_CLOSED AT %QX1.0 : BOOL; (* SH spray block valve - closed - status *)
    SPRAY_BLOCK_PERM AT %QX1.1 : BOOL; (* SH spray block valve - permissive - status *)
    SPRAY_BLOCK_ILK AT %QX1.2 : BOOL; (* SH spray block valve - interlock active - status *)
    TIC_MS_PV AT %MD6 : REAL; (* Main steam temperature (master) - process value [degC] - status *)
    TIC_MS_SP AT %MD7 : REAL; (* Main steam temperature (master) - setpoint [degC] - operator *)
    TIC_MS_OUT AT %MD8 : REAL; (* Main steam temperature (master) - output [degC] - operator *)
    TIC_MS_MODE AT %MD9 : DINT; (* Main steam temperature (master) - mode - operator *)
    TIC_MS_KP AT %MD10 : REAL; (* Main steam temperature (master) - proportional gain - operator *)
    TIC_MS_TI AT %MD11 : REAL; (* Main steam temperature (master) - integral time [s] - operator *)
    TIC_MS_TD AT %MD12 : REAL; (* Main steam temperature (master) - derivative time [s] - operator *)
    TIC_MS_CSP AT %MD13 : REAL; (* Main steam temperature (master) - cascade/remote setpoint [degC] - status *)
    TIC_MS_STS AT %MD14 : DINT; (* Main steam temperature (master) - status bits - status *)
    TIC_DSH_PV AT %MD15 : REAL; (* Desuperheater outlet temperature (SH spray) - process value [degC] - status *)
    TIC_DSH_SP AT %MD16 : REAL; (* Desuperheater outlet temperature (SH spray) - setpoint [degC] - operator *)
    TIC_DSH_OUT AT %MD17 : REAL; (* Desuperheater outlet temperature (SH spray) - output [%] - operator *)
    TIC_DSH_MODE AT %MD18 : DINT; (* Desuperheater outlet temperature (SH spray) - mode - operator *)
    TIC_DSH_KP AT %MD19 : REAL; (* Desuperheater outlet temperature (SH spray) - proportional gain - operator *)
    TIC_DSH_TI AT %MD20 : REAL; (* Desuperheater outlet temperature (SH spray) - integral time [s] - operator *)
    TIC_DSH_TD AT %MD21 : REAL; (* Desuperheater outlet temperature (SH spray) - derivative time [s] - operator *)
    TIC_DSH_CSP AT %MD22 : REAL; (* Desuperheater outlet temperature (SH spray) - cascade/remote setpoint [degC] - status *)
    TIC_DSH_STS AT %MD23 : DINT; (* Desuperheater outlet temperature (SH spray) - status bits - status *)
    TIC_RH_PV AT %MD24 : REAL; (* Reheat temperature (burner tilt) - process value [degC] - status *)
    TIC_RH_SP AT %MD25 : REAL; (* Reheat temperature (burner tilt) - setpoint [degC] - operator *)
    TIC_RH_OUT AT %MD26 : REAL; (* Reheat temperature (burner tilt) - output [deg] - operator *)
    TIC_RH_MODE AT %MD27 : DINT; (* Reheat temperature (burner tilt) - mode - operator *)
    TIC_RH_KP AT %MD28 : REAL; (* Reheat temperature (burner tilt) - proportional gain - operator *)
    TIC_RH_TI AT %MD29 : REAL; (* Reheat temperature (burner tilt) - integral time [s] - operator *)
    TIC_RH_TD AT %MD30 : REAL; (* Reheat temperature (burner tilt) - derivative time [s] - operator *)
    TIC_RH_CSP AT %MD31 : REAL; (* Reheat temperature (burner tilt) - cascade/remote setpoint [degC] - status *)
    TIC_RH_STS AT %MD32 : DINT; (* Reheat temperature (burner tilt) - status bits - status *)
    TIC_RHS_PV AT %MD33 : REAL; (* Reheat emergency spray - process value [degC] - status *)
    TIC_RHS_SP AT %MD34 : REAL; (* Reheat emergency spray - setpoint [degC] - operator *)
    TIC_RHS_OUT AT %MD35 : REAL; (* Reheat emergency spray - output [%] - operator *)
    TIC_RHS_MODE AT %MD36 : DINT; (* Reheat emergency spray - mode - operator *)
    TIC_RHS_KP AT %MD37 : REAL; (* Reheat emergency spray - proportional gain - operator *)
    TIC_RHS_TI AT %MD38 : REAL; (* Reheat emergency spray - integral time [s] - operator *)
    TIC_RHS_TD AT %MD39 : REAL; (* Reheat emergency spray - derivative time [s] - operator *)
    TIC_RHS_CSP AT %MD40 : REAL; (* Reheat emergency spray - cascade/remote setpoint [degC] - status *)
    TIC_RHS_STS AT %MD41 : DINT; (* Reheat emergency spray - status bits - status *)
    RHS_OFFSET AT %MD42 : REAL; (* RH spray setpoint offset above RH SP [degC] - operator *)
    DSH_SP_MIN AT %MD43 : REAL; (* Minimum DSH outlet setpoint (superheat margin) [degC] - status *)
    MS_SUPERHEAT AT %MD44 : REAL; (* Main steam superheat [K] - status *)
    SPRAY_PERMIT AT %QX1.3 : BOOL; (* SH spray permitted (load > 20 %) - status *)
    CCS_HB AT %MD45 : DINT; (* CCS heartbeat (peer write) - written by CCS *)
    BLR_DMD_FF AT %MD46 : REAL; (* Boiler demand feed-forward from CCS [%] - written by CCS *)
    IO_COMM_PLANT AT %QX1.4 : BOOL; (* Bridge: field I/O link healthy - bridge in *)
    IO_COMM_BMS AT %QX1.5 : BOOL; (* Bridge: BMS link and heartbeat healthy - bridge in *)
    IO_COMM_DEH AT %QX1.6 : BOOL; (* Bridge: DEH link and heartbeat healthy - bridge in *)
    IO_COMM_CCS AT %QX1.7 : BOOL; (* Bridge: CCS link and heartbeat healthy - bridge in *)
    IO_IC_SEQ AT %MD47 : DINT; (* Bridge: initial-condition command sequence - bridge in *)
    IO_IC_ID AT %MD48 : DINT; (* Bridge: initial condition number - bridge in *)
    IO_IC_SNAP AT %QX2.0 : BOOL; (* Bridge: controller values restored from a snapshot - bridge in *)
    I_DSH_OUT_TEMP AT %MD49 : REAL; (* Field input: Desuperheater outlet temperature [degC] - bridge in *)
    I_HRH_TEMP AT %MD50 : REAL; (* Field input: Hot reheat temperature [degC] - bridge in *)
    I_MS_PRESS AT %MD51 : REAL; (* Field input: Main steam (throttle) pressure [bar] - bridge in *)
    I_MS_TEMP AT %MD52 : REAL; (* Field input: Main steam temperature [degC] - bridge in *)
    I_RH_SPRAY_FB AT %MD53 : REAL; (* Field input: RH spray valve position [%] - bridge in *)
    I_SH_SPRAY_FB AT %MD54 : REAL; (* Field input: SH spray valve position [%] - bridge in *)
    I_SIM_TIME_MS AT %MD55 : UDINT; (* Field input: Simulation clock [ms] - bridge in *)
    I_SPRAY_BLOCK_OPEN AT %QX2.1 : BOOL; (* Field input: SH spray block valve open - bridge in *)
    I_STEAM_FLOW AT %MD56 : REAL; (* Field input: Main steam flow [t/h] - bridge in *)
    I_TILT_FB AT %MD57 : REAL; (* Field input: Burner tilt position [deg] - bridge in *)
    P_BMS_MFT AT %QX2.2 : BOOL; (* From BMS: Master fuel trip active - bridge in *)
    P_DEH_TRIPPED AT %QX2.3 : BOOL; (* From DEH: Turbine tripped - bridge in *)
    IC_ACK AT %MD58 : DINT; (* Last initial-condition command acknowledged - status *)
    Q_RH_SPRAY_DMD AT %MD59 : REAL; (* Field output: RH spray control valve demand [%] - status *)
    Q_SH_SPRAY_DMD AT %MD60 : REAL; (* Field output: SH spray control valve demand [%] - status *)
    Q_SPRAY_BLOCK_CMD AT %QX2.4 : BOOL; (* Field output: SH spray block valve open - status *)
    Q_TILT_DMD AT %MD61 : REAL; (* Field output: Burner tilt demand [deg] - status *)
  END_VAR
  VAR
    RT : FB_PLC_RUNTIME;
    SPRAY_BLOCK : FB_ONOFF;
    TIC_MS : FB_LOOP;
    TIC_DSH : FB_LOOP;
    TIC_RH : FB_LOOP;
    TIC_RHS : FB_LOOP;
    dts : REAL;
    init : BOOL;
    steamPct : REAL;
    mft : BOOL;
    turbTrip : BOOL;
    permit : BOOL;
    permitLatch : BOOL;
    pmsAbs : REAL;
    tSatMs : REAL;
    dshMin : REAL;
    sprayOk : BOOL;
    dshCas : BOOL;
    rhPermit : BOOL;
  END_VAR
  VAR CONSTANT
    MCR_STEAM : REAL := 2149.0;   (* t/h at 100 % *)
  END_VAR
  VAR
    (* branch conditions of the function block diagram *)
    IF3 : BOOL; (* IF IO_IC_ID >= 2 THEN *)
    IF3_ELSE : BOOL; (* ELSE (none of: IO_IC_ID >= 2) *)
    IF5 : BOOL; (* IF IO_COMM_BMS THEN *)
    IF5_ELSE : BOOL; (* ELSE (none of: IO_COMM_BMS) *)
    IF6 : BOOL; (* IF IO_COMM_DEH THEN *)
    IF6_ELSE : BOOL; (* ELSE (none of: IO_COMM_DEH) *)
    IF7 : BOOL; (* IF permitLatch THEN *)
    IF7_ELSE : BOOL; (* ELSE (none of: permitLatch) *)
    IF8 : BOOL; (* IF TIC_RHS_MODE <> 0 THEN *)
  END_VAR

{
  "name": "STC_MAIN",
  "rung": {
    "comment": "",
    "nodes": [
      {
        "id": "BLOCK-17",
        "type": "block",
        "position": {
          "x": 224,
          "y": 706
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 802
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 754
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 754
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "17",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 4,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-27",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1058
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1154
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1202
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1106
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1106
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "27",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 10,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-45",
        "type": "block",
        "position": {
          "x": 340,
          "y": 1778
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 340,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 424,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 340,
              "y": 1826
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 424,
              "y": 1826
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "45",
          "variant": {
            "name": "MUL",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 19,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-52",
        "type": "block",
        "position": {
          "x": 176,
          "y": 2028
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2076
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2124
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2172
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 2076
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 2124
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2076
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2124
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 2172
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 2076
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 2124
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 2076
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 2076
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "52",
          "variant": {
            "name": "GT",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 21,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-82",
        "type": "block",
        "position": {
          "x": 176,
          "y": 3266
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3314
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3362
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 3314
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3314
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 3362
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 260,
                "y": 3314
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 3314
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 260,
              "y": 3314
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "82",
          "variant": {
            "name": "GE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 33,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-218",
        "type": "block",
        "position": {
          "x": 324,
          "y": 9134
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9182
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9230
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9278
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 9182
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 9230
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9182
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9230
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 324,
                "y": 9278
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 9182
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 408,
                "y": 9230
              },
              "relPosition": {
                "x": 84,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 324,
              "y": 9182
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 408,
              "y": 9182
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "218",
          "variant": {
            "name": "ADD",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 95,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-254",
        "type": "block",
        "position": {
          "x": 208,
          "y": 10544
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 10592
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 10640
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 10592
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 10592
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 10640
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 10592
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 10592
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 10592
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "254",
          "variant": {
            "name": "EQ",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 108,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-341",
        "type": "block",
        "position": {
          "x": 208,
          "y": 15940
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 15988
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 16036
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 15988
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 15988
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 16036
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 15988
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 15988
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 15988
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "341",
          "variant": {
            "name": "NE",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_ELEMENTARY"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 124,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-1",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 48
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "1",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "RUNTIME SERVICES"
        }
      },
      {
        "id": "BLOCK-2",
        "type": "block",
        "position": {
          "x": 224,
          "y": 114
        },
        "width": 216,
        "height": 552,
        "measured": {
          "width": 216,
          "height": 552
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            },
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputHandles": [
            {
              "id": "SIM_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IC_SEQ",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IC_ID",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 258
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "IC_SNAP",
              "position": "left",
              "type": "target",
              "style": {
                "top": 192,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 306
              },
              "relPosition": {
                "x": 0,
                "y": 192
              }
            },
            {
              "id": "CYCLE_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 240,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 354
              },
              "relPosition": {
                "x": 0,
                "y": 240
              }
            },
            {
              "id": "HEARTBEAT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 288,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 402
              },
              "relPosition": {
                "x": 0,
                "y": 288
              }
            },
            {
              "id": "SCAN_COUNT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 336,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 450
              },
              "relPosition": {
                "x": 0,
                "y": 336
              }
            },
            {
              "id": "SCAN_MS",
              "position": "left",
              "type": "target",
              "style": {
                "top": 384,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 498
              },
              "relPosition": {
                "x": 0,
                "y": 384
              }
            },
            {
              "id": "SIM_DT",
              "position": "left",
              "type": "target",
              "style": {
                "top": 432,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 546
              },
              "relPosition": {
                "x": 0,
                "y": 432
              }
            },
            {
              "id": "IC_APPLIED",
              "position": "left",
              "type": "target",
              "style": {
                "top": 480,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 594
              },
              "relPosition": {
                "x": 0,
                "y": 480
              }
            },
            {
              "id": "IC_ACK",
              "position": "left",
              "type": "target",
              "style": {
                "top": 528,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 642
              },
              "relPosition": {
                "x": 0,
                "y": 528
              }
            }
          ],
          "outputHandles": [
            {
              "id": "DTS",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 162
              },
              "relPosition": {
                "x": 216,
                "y": 48
              }
            },
            {
              "id": "IC_INIT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 210
              },
              "relPosition": {
                "x": 216,
                "y": 96
              }
            },
            {
              "id": "IC_BUILTIN",
              "position": "right",
              "type": "source",
              "style": {
                "top": 144,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 258
              },
              "relPosition": {
                "x": 216,
                "y": 144
              }
            },
            {
              "id": "RESYNC",
              "position": "right",
              "type": "source",
              "style": {
                "top": 192,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 306
              },
              "relPosition": {
                "x": 216,
                "y": 192
              }
            },
            {
              "id": "GRACE",
              "position": "right",
              "type": "source",
              "style": {
                "top": 240,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 354
              },
              "relPosition": {
                "x": 216,
                "y": 240
              }
            },
            {
              "id": "READY",
              "position": "right",
              "type": "source",
              "style": {
                "top": 288,
                "right": 0
              },
              "glbPosition": {
                "x": 440,
                "y": 402
              },
              "relPosition": {
                "x": 216,
                "y": 288
              }
            }
          ],
          "inputConnector": {
            "id": "SIM_MS",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "DTS",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 440,
              "y": 162
            },
            "relPosition": {
              "x": 216,
              "y": 48
            }
          },
          "numericId": "2",
          "variant": {
            "name": "FB_PLC_RUNTIME",
            "type": "function-block",
            "variables": [
              {
                "name": "SIM_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "IC_SEQ",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ID",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_SNAP",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "CYCLE_MS",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "HEARTBEAT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "SCAN_COUNT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "UDINT"
                }
              },
              {
                "name": "SCAN_MS",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "SIM_DT",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_APPLIED",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "IC_ACK",
                "class": "inOut",
                "type": {
                  "definition": "base-type",
                  "value": "DINT"
                }
              },
              {
                "name": "DTS",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "REAL"
                }
              },
              {
                "name": "IC_INIT",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "IC_BUILTIN",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "RESYNC",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "GRACE",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "READY",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": "RT"
          },
          "executionOrder": 1,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-3",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 146
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 162
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 162
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "3",
          "variable": {
            "name": "I_SIM_TIME_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-4",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 194
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 210
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 210
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "4",
          "variable": {
            "name": "IO_IC_SEQ"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-5",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 242
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 258
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 258
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "5",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-6",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 290
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 306
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 306
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "6",
          "variable": {
            "name": "IO_IC_SNAP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-7",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "7",
          "variable": {
            "name": "50.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-8",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 386
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 402
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 402
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "8",
          "variable": {
            "name": "HEARTBEAT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-9",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 434
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 450
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 450
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "9",
          "variable": {
            "name": "SCAN_COUNT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-10",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 482
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 498
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 498
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "10",
          "variable": {
            "name": "SCAN_MS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-11",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 530
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 546
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 546
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "11",
          "variable": {
            "name": "SIM_DT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-12",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 578
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 594
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 594
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "12",
          "variable": {
            "name": "IC_APPLIED"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-13",
        "type": "input-variable",
        "position": {
          "x": 96,
          "y": 626
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 642
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 642
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "13",
          "variable": {
            "name": "IC_ACK"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-14",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 146
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 162
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 162
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "14",
          "variable": {
            "name": "dts"
          },
          "executionOrder": 2,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-15",
        "type": "output-variable",
        "position": {
          "x": 488,
          "y": 194
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 488,
                "y": 210
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 488,
              "y": 210
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "15",
          "variable": {
            "name": "init"
          },
          "executionOrder": 3,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-16",
        "type": "output-variable",
        "position": {
          "x": 356,
          "y": 738
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 356,
                "y": 754
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 356,
              "y": 754
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "16",
          "variable": {
            "name": "HEALTHY"
          },
          "executionOrder": 5,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-18",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 738
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 754
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 754
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "18",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-19",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 786
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 802
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 802
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "19",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-20",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 898
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "20",
          "variable": {
            "name": "COMM_PLANT"
          },
          "executionOrder": 8,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-21",
        "type": "block",
        "position": {
          "x": 296,
          "y": 866
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 914
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 962
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 914
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 914
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 914
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "21",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 7,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-22",
        "type": "input-variable",
        "position": {
          "x": 104,
          "y": 898
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 914
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 914
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "22",
          "variable": {
            "name": "IO_COMM_PLANT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-23",
        "type": "block",
        "position": {
          "x": 176,
          "y": 946
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 994
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 994
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 994
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 994
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "23",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 6,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-24",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 978
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 994
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 994
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "24",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-25",
        "type": "comment",
        "position": {
          "x": 572,
          "y": 866
        },
        "width": 464,
        "height": 34,
        "measured": {
          "width": 464,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "25",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "not reported before the bridge has initialised the PLC"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-26",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1090
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1106
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1106
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "26",
          "variable": {
            "name": "COMM_BMS"
          },
          "executionOrder": 11,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-28",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1090
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1106
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1106
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "28",
          "variable": {
            "name": "IO_COMM_BMS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-29",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1138
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1154
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1154
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "29",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-30",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1186
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1234
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1234
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1234
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "30",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 9,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-31",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1218
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1234
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1234
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "31",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-32",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1330
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1346
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "32",
          "variable": {
            "name": "COMM_DEH"
          },
          "executionOrder": 14,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-33",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1298
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1394
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1442
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1346
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1346
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1394
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1442
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1346
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1346
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1346
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "33",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 13,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-34",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1330
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1346
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1346
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1346
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "34",
          "variable": {
            "name": "IO_COMM_DEH"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-35",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1378
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1394
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1394
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1394
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "35",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-36",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1426
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1474
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1474
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1474
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1474
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1474
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1474
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "36",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 12,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-37",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1458
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1474
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1474
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1474
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "37",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-38",
        "type": "output-variable",
        "position": {
          "x": 428,
          "y": 1570
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 428,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 428,
              "y": 1586
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "38",
          "variable": {
            "name": "COMM_CCS"
          },
          "executionOrder": 17,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-39",
        "type": "block",
        "position": {
          "x": 296,
          "y": 1538
        },
        "width": 84,
        "height": 168,
        "measured": {
          "width": 84,
          "height": 168
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1634
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1682
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1586
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1586
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1634
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "IN3",
              "position": "left",
              "type": "target",
              "style": {
                "top": 144,
                "left": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 1682
              },
              "relPosition": {
                "x": 0,
                "y": 144
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 380,
                "y": 1586
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 1586
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 380,
              "y": 1586
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "39",
          "variant": {
            "name": "OR",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN3",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 16,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-40",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 1570
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1586
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1586
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1586
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "40",
          "variable": {
            "name": "IO_COMM_CCS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-41",
        "type": "input-variable",
        "position": {
          "x": 152,
          "y": 1618
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1634
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 232,
                "y": 1634
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 232,
              "y": 1634
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "41",
          "variable": {
            "name": "RT.GRACE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-42",
        "type": "block",
        "position": {
          "x": 176,
          "y": 1666
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1714
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1714
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 1714
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 1714
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 1714
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 1714
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "42",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 15,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-43",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1698
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1714
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 1714
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 1714
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "43",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-44",
        "type": "output-variable",
        "position": {
          "x": 472,
          "y": 1810
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 472,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 472,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 472,
              "y": 1826
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "44",
          "variable": {
            "name": "steamPct"
          },
          "executionOrder": 20,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-46",
        "type": "block",
        "position": {
          "x": 208,
          "y": 1778
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1826
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 1874
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 1826
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 1826
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 1826
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "46",
          "variant": {
            "name": "DIV",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_NUM"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 18,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-47",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 1810
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1826
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1826
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 1826
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "47",
          "variable": {
            "name": "I_STEAM_FLOW"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-48",
        "type": "input-variable",
        "position": {
          "x": 48,
          "y": 1858
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1874
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 1874
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 1874
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "48",
          "variable": {
            "name": "MCR_STEAM"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-49",
        "type": "input-variable",
        "position": {
          "x": 212,
          "y": 1914
        },
        "width": 80,
        "height": 32,
        "measured": {
          "width": 80,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1930
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 276,
                "y": 1930
              },
              "relPosition": {
                "x": 64,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 276,
              "y": 1930
            },
            "relPosition": {
              "x": 64,
              "y": 16
            }
          },
          "numericId": "49",
          "variable": {
            "name": "100.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-50",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 1986
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "50",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF init THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-51",
        "type": "output-variable",
        "position": {
          "x": 308,
          "y": 2108
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 308,
                "y": 2124
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 308,
                "y": 2124
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 308,
              "y": 2124
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "51",
          "variable": {
            "name": "permitLatch"
          },
          "executionOrder": 22,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-53",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 2060
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2076
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2076
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 2076
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "53",
          "variable": {
            "name": "init"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-54",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2108
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2124
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2124
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 2124
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "54",
          "variable": {
            "name": "steamPct"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-55",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 2156
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2172
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 2172
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 2172
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "55",
          "variable": {
            "name": "20.0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-56",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2260
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "56",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "BUILT-IN INITIAL CONDITION"
        }
      },
      {
        "id": "COMMENT-57",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 2302
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "57",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.IC_BUILTIN THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-58",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2424
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2440
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2440
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2440
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "58",
          "variable": {
            "name": "TIC_DSH_OUT"
          },
          "executionOrder": 24,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-59",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2344
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2392
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2440
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2392
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2440
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2392
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2440
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2392
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2440
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2392
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2392
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "59",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 23,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-60",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2376
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2392
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2392
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2392
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "60",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-61",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2424
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2440
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2440
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2440
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "61",
          "variable": {
            "name": "I_SH_SPRAY_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-62",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2584
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2600
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2600
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2600
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "62",
          "variable": {
            "name": "TIC_MS_OUT"
          },
          "executionOrder": 26,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-63",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2504
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2552
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2600
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2552
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2600
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2552
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2600
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2552
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2600
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2552
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2552
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "63",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 25,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-64",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2536
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2552
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2552
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2552
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "64",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-65",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2584
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2600
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2600
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2600
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "65",
          "variable": {
            "name": "I_DSH_OUT_TEMP"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-66",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2744
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2760
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2760
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2760
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "66",
          "variable": {
            "name": "TIC_RH_OUT"
          },
          "executionOrder": 28,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-67",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2664
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2712
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2760
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2712
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2760
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2712
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2760
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2712
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2760
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2712
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2712
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "67",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 27,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-68",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2696
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2712
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2712
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2712
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "68",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-69",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 2744
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2760
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2760
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2760
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "69",
          "variable": {
            "name": "I_TILT_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-70",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 2904
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2920
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 2920
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 2920
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "70",
          "variable": {
            "name": "TIC_RHS_OUT"
          },
          "executionOrder": 30,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-71",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2824
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2872
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2920
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2872
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2920
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2872
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 2920
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2872
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 2920
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 2872
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 2872
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "71",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 29,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-72",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2856
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2872
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2872
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2872
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "72",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-73",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 2904
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2920
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 2920
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 2920
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "73",
          "variable": {
            "name": "I_RH_SPRAY_FB"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-74",
        "type": "output-variable",
        "position": {
          "x": 344,
          "y": 3064
        },
        "width": 160,
        "height": 32,
        "measured": {
          "width": 160,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3080
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 344,
                "y": 3080
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 344,
              "y": 3080
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "74",
          "variable": {
            "name": "SPRAY_BLOCK_MODE"
          },
          "executionOrder": 32,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-75",
        "type": "block",
        "position": {
          "x": 224,
          "y": 2984
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3032
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3080
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3032
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3080
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3032
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 224,
                "y": 3080
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3032
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 296,
                "y": 3080
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 224,
              "y": 3032
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 296,
              "y": 3032
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "75",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 31,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-76",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3016
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3032
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3032
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3032
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "76",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-77",
        "type": "input-variable",
        "position": {
          "x": 112,
          "y": 3064
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3080
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 160,
                "y": 3080
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 160,
              "y": 3080
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "77",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-78",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3144
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "78",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF IO_IC_ID >= 2 THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-79",
        "type": "output-variable",
        "position": {
          "x": 440,
          "y": 3218
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 3234
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 440,
                "y": 3234
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 440,
              "y": 3234
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "79",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 35,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-80",
        "type": "block",
        "position": {
          "x": 308,
          "y": 3186
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3282
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 3234
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3234
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 308,
                "y": 3282
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 392,
                "y": 3234
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 308,
              "y": 3234
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 392,
              "y": 3234
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "80",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 34,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-81",
        "type": "input-variable",
        "position": {
          "x": 116,
          "y": 3218
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 3234
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 244,
                "y": 3234
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 244,
              "y": 3234
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "81",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-83",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3298
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3314
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3314
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3314
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "83",
          "variable": {
            "name": "IO_IC_ID"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-84",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 3346
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3362
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 3362
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 3362
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "84",
          "variable": {
            "name": "2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-85",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 3426
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "85",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: IO_IC_ID >= 2)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-86",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 3500
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3516
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 3516
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 3516
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "86",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 38,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-87",
        "type": "block",
        "position": {
          "x": 264,
          "y": 3468
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3516
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3564
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3516
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3516
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 3564
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 3516
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 3516
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 3516
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "87",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 37,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-88",
        "type": "input-variable",
        "position": {
          "x": 72,
          "y": 3500
        },
        "width": 144,
        "height": 32,
        "measured": {
          "width": 144,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3516
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 3516
              },
              "relPosition": {
                "x": 128,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 3516
            },
            "relPosition": {
              "x": 128,
              "y": 16
            }
          },
          "numericId": "88",
          "variable": {
            "name": "RT.IC_BUILTIN"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-89",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3548
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3596
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3596
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3596
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3596
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3596
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3596
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "89",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 36,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-90",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3580
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3596
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3596
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3596
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "90",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-91",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3740
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3756
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3756
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3756
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "91",
          "variable": {
            "name": "TIC_MS_MODE"
          },
          "executionOrder": 40,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-92",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3660
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3708
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3756
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3708
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3756
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3708
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3756
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3708
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3756
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3708
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3708
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "92",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 39,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-93",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3692
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3708
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3708
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3708
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "93",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-94",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3740
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3756
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3756
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3756
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "94",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-95",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 3900
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3916
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 3916
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 3916
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "95",
          "variable": {
            "name": "TIC_DSH_MODE"
          },
          "executionOrder": 42,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-96",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3820
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3868
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3916
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3868
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3916
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3868
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 3916
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3868
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 3916
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 3868
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 3868
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "96",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 41,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-97",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3852
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3868
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3868
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3868
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "97",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-98",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 3900
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3916
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 3916
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 3916
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "98",
          "variable": {
            "name": "2"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-99",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4060
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4076
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4076
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4076
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "99",
          "variable": {
            "name": "TIC_RH_MODE"
          },
          "executionOrder": 44,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-100",
        "type": "block",
        "position": {
          "x": 144,
          "y": 3980
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4028
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4076
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4028
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4076
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4028
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4076
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4028
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4076
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4028
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4028
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "100",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 43,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-101",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4012
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4028
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4028
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4028
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "101",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-102",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4060
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4076
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4076
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4076
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "102",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-103",
        "type": "output-variable",
        "position": {
          "x": 264,
          "y": 4220
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4236
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 264,
                "y": 4236
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 264,
              "y": 4236
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "103",
          "variable": {
            "name": "TIC_RHS_MODE"
          },
          "executionOrder": 46,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-104",
        "type": "block",
        "position": {
          "x": 144,
          "y": 4140
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4188
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4236
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4188
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4236
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4188
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 4236
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4188
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 4236
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 4188
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 4188
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "104",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 45,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-105",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4172
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4188
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4188
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4188
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "105",
          "variable": {
            "name": "IF3"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-106",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4220
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4236
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 4236
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 4236
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "106",
          "variable": {
            "name": "1"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-107",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4380
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4396
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "107",
          "variable": {
            "name": "TIC_MS_MODE"
          },
          "executionOrder": 48,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-108",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4300
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4348
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4348
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4396
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4348
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4396
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4348
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4396
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4348
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4348
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "108",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 47,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-109",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4332
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4348
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4348
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4348
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "109",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-110",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4380
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4396
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4396
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4396
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "110",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-111",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4540
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4556
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "111",
          "variable": {
            "name": "TIC_DSH_MODE"
          },
          "executionOrder": 50,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-112",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4460
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4508
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4508
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4556
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4508
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4556
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4508
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4556
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4508
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4508
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "112",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 49,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-113",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4492
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4508
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4508
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4508
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "113",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-114",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4540
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4556
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4556
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4556
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "114",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-115",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4700
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4716
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "115",
          "variable": {
            "name": "TIC_RH_MODE"
          },
          "executionOrder": 52,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-116",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4620
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4668
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4668
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4716
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4668
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4716
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4668
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4716
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4668
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4668
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "116",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 51,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-117",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4652
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4668
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4668
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4668
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "117",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-118",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4700
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4716
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4716
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4716
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "118",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-119",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 4860
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 4876
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "119",
          "variable": {
            "name": "TIC_RHS_MODE"
          },
          "executionOrder": 54,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-120",
        "type": "block",
        "position": {
          "x": 176,
          "y": 4780
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4828
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4828
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4876
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4828
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 4876
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4828
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 4876
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 4828
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 4828
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "120",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 53,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-121",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 4812
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4828
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4828
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "121",
          "variable": {
            "name": "IF3_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-122",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 4860
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4876
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 4876
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 4876
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "122",
          "variable": {
            "name": "0"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-123",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4940
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "123",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF RT.READY THEN"
        }
      },
      {
        "id": "COMMENT-124",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 4982
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "124",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF IO_COMM_BMS THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-125",
        "type": "output-variable",
        "position": {
          "x": 340,
          "y": 5056
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 340,
                "y": 5072
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 340,
                "y": 5072
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 340,
              "y": 5072
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "125",
          "variable": {
            "name": "IF5"
          },
          "executionOrder": 56,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-126",
        "type": "block",
        "position": {
          "x": 208,
          "y": 5024
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 5072
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 5120
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 5072
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 5072
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 208,
                "y": 5120
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 292,
                "y": 5072
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 208,
              "y": 5072
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 292,
              "y": 5072
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "126",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 55,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-127",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 5056
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 5072
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 5072
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 5072
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "127",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-128",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5104
        },
        "width": 128,
        "height": 32,
        "measured": {
          "width": 128,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 5120
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 144,
                "y": 5120
              },
              "relPosition": {
                "x": 112,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 144,
              "y": 5120
            },
            "relPosition": {
              "x": 112,
              "y": 16
            }
          },
          "numericId": "128",
          "variable": {
            "name": "IO_COMM_BMS"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-129",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 5184
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "129",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "ELSE (none of: IO_COMM_BMS)"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-130",
        "type": "output-variable",
        "position": {
          "x": 396,
          "y": 5258
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 5274
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 396,
                "y": 5274
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 396,
              "y": 5274
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "130",
          "variable": {
            "name": "IF5_ELSE"
          },
          "executionOrder": 59,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-131",
        "type": "block",
        "position": {
          "x": 264,
          "y": 5226
        },
        "width": 84,
        "height": 120,
        "measured": {
          "width": 84,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5274
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5322
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 5274
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN1",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5274
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN2",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5322
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 348,
                "y": 5274
              },
              "relPosition": {
                "x": 84,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN1",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 5274
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 348,
              "y": 5274
            },
            "relPosition": {
              "x": 84,
              "y": 48
            }
          },
          "numericId": "131",
          "variant": {
            "name": "AND",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN1",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN2",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": true
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 58,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-132",
        "type": "input-variable",
        "position": {
          "x": 120,
          "y": 5258
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 5274
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 200,
                "y": 5274
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 200,
              "y": 5274
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "132",
          "variable": {
            "name": "RT.READY"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-133",
        "type": "block",
        "position": {
          "x": 144,
          "y": 5306
        },
        "width": 72,
        "height": 72,
        "measured": {
          "width": 72,
          "height": 72
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5354
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5354
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputHandles": [
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 144,
                "y": 5354
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            }
          ],
          "outputHandles": [
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 216,
                "y": 5354
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            }
          ],
          "inputConnector": {
            "id": "IN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 144,
              "y": 5354
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "OUT",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 216,
              "y": 5354
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "133",
          "variant": {
            "name": "NOT",
            "type": "function",
            "variables": [
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY_BIT"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 57,
          "executionControl": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-134",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5338
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 80,
                "y": 5354
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 80,
              "y": 5354
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "134",
          "variable": {
            "name": "IF5"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-135",
        "type": "output-variable",
        "position": {
          "x": 312,
          "y": 5498
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 312,
                "y": 5514
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 312,
                "y": 5514
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 312,
              "y": 5514
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "135",
          "variable": {
            "name": "mft"
          },
          "executionOrder": 61,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-136",
        "type": "block",
        "position": {
          "x": 192,
          "y": 5418
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 5466
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 5514
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5466
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5514
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 5466
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 192,
                "y": 5514
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5466
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 264,
                "y": 5514
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 192,
              "y": 5466
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 264,
              "y": 5466
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "136",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 60,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-137",
        "type": "input-variable",
        "position": {
          "x": 80,
          "y": 5450
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 5466
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 5466
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 5466
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "137",
          "variable": {
            "name": "IF5"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-138",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5498
        },
        "width": 112,
        "height": 32,
        "measured": {
          "width": 112,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 5514
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 128,
                "y": 5514
              },
              "relPosition": {
                "x": 96,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 128,
              "y": 5514
            },
            "relPosition": {
              "x": 96,
              "y": 16
            }
          },
          "numericId": "138",
          "variable": {
            "name": "P_BMS_MFT"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "OUTPUT-VARIABLE-139",
        "type": "output-variable",
        "position": {
          "x": 296,
          "y": 5658
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 5674
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "inputHandles": [
            {
              "id": "input-variable",
              "position": "left",
              "type": "target",
              "glbPosition": {
                "x": 296,
                "y": 5674
              },
              "relPosition": {
                "x": 0,
                "y": 16
              }
            }
          ],
          "outputHandles": [],
          "inputConnector": {
            "id": "input-variable",
            "position": "left",
            "type": "target",
            "glbPosition": {
              "x": 296,
              "y": 5674
            },
            "relPosition": {
              "x": 0,
              "y": 16
            }
          },
          "numericId": "139",
          "variable": {
            "name": "mft"
          },
          "executionOrder": 63,
          "variant": "output-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "BLOCK-140",
        "type": "block",
        "position": {
          "x": 176,
          "y": 5578
        },
        "width": 72,
        "height": 120,
        "measured": {
          "width": 72,
          "height": 120
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5626
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5674
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            },
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5626
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5674
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputHandles": [
            {
              "id": "EN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 48,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5626
              },
              "relPosition": {
                "x": 0,
                "y": 48
              }
            },
            {
              "id": "IN",
              "position": "left",
              "type": "target",
              "style": {
                "top": 96,
                "left": 0
              },
              "glbPosition": {
                "x": 176,
                "y": 5674
              },
              "relPosition": {
                "x": 0,
                "y": 96
              }
            }
          ],
          "outputHandles": [
            {
              "id": "ENO",
              "position": "right",
              "type": "source",
              "style": {
                "top": 48,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5626
              },
              "relPosition": {
                "x": 72,
                "y": 48
              }
            },
            {
              "id": "OUT",
              "position": "right",
              "type": "source",
              "style": {
                "top": 96,
                "right": 0
              },
              "glbPosition": {
                "x": 248,
                "y": 5674
              },
              "relPosition": {
                "x": 72,
                "y": 96
              }
            }
          ],
          "inputConnector": {
            "id": "EN",
            "position": "left",
            "type": "target",
            "style": {
              "top": 48,
              "left": 0
            },
            "glbPosition": {
              "x": 176,
              "y": 5626
            },
            "relPosition": {
              "x": 0,
              "y": 48
            }
          },
          "outputConnector": {
            "id": "ENO",
            "position": "right",
            "type": "source",
            "style": {
              "top": 48,
              "right": 0
            },
            "glbPosition": {
              "x": 248,
              "y": 5626
            },
            "relPosition": {
              "x": 72,
              "y": 48
            }
          },
          "numericId": "140",
          "variant": {
            "name": "MOVE",
            "type": "function",
            "variables": [
              {
                "name": "EN",
                "class": "input",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "ENO",
                "class": "output",
                "type": {
                  "definition": "base-type",
                  "value": "BOOL"
                }
              },
              {
                "name": "OUT",
                "class": "output",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              },
              {
                "name": "IN",
                "class": "input",
                "type": {
                  "definition": "generic-type",
                  "value": "ANY"
                }
              }
            ],
            "documentation": "",
            "extensible": false
          },
          "variable": {
            "name": ""
          },
          "executionOrder": 62,
          "executionControl": true,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-141",
        "type": "input-variable",
        "position": {
          "x": 32,
          "y": 5610
        },
        "width": 96,
        "height": 32,
        "measured": {
          "width": 96,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 5626
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 5626
              },
              "relPosition": {
                "x": 80,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 5626
            },
            "relPosition": {
              "x": 80,
              "y": 16
            }
          },
          "numericId": "141",
          "variable": {
            "name": "IF5_ELSE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "INPUT-VARIABLE-142",
        "type": "input-variable",
        "position": {
          "x": 64,
          "y": 5658
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "handles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 5674
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "inputHandles": [],
          "outputHandles": [
            {
              "id": "output-variable",
              "position": "right",
              "type": "source",
              "glbPosition": {
                "x": 112,
                "y": 5674
              },
              "relPosition": {
                "x": 48,
                "y": 16
              }
            }
          ],
          "outputConnector": {
            "id": "output-variable",
            "position": "right",
            "type": "source",
            "glbPosition": {
              "x": 112,
              "y": 5674
            },
            "relPosition": {
              "x": 48,
              "y": 16
            }
          },
          "numericId": "142",
          "variable": {
            "name": "TRUE"
          },
          "executionOrder": 0,
          "variant": "input-variable",
          "negated": false,
          "draggable": true,
          "selectable": true,
          "deletable": true
        }
      },
      {
        "id": "COMMENT-143",
        "type": "comment",
        "position": {
          "x": 32,
          "y": 5738
        },
        "width": 320,
        "height": 34,
        "measured": {
          "width": 320,
          "height": 34
        },
        "draggable": true,
        "selectable": true,
        "data": {
          "numericId": "143",
          "draggable": true,
          "selectable": true,
          "deletable": true,
          "content": "IF IO_COMM_DEH THEN"
        }
      },
      {
        "id": "OUTPUT-VARIABLE-144",
        "type": "output-variable",
        "position": {
          "x": 340,
          "y": 5812
        },
        "width": 64,
        "height": 32,
        "measured": {
          "width": 64,
          "height": 32
        },
        "draggable": true,
        "selectable": true,
